%%
function dx = SteadyStateWithOPFEqui(x,u220,u230,K22,K23,V21Mag,status,Iconn,x220,x230,Vinf)

Tm230 = u230(1); vf230 = u230(2);
Tm220 = u220(1); vf220 = u220(2);
%%
%Loads steady state
load('L1.mat', 'RL_L1', 'LL_L1');
load('L21.mat', 'RL_L21', 'LL_L21');
load('L22.mat', 'RL_L22', 'LL_L22');
load('L23.mat', 'RL_L23', 'LL_L23');
load('PV21.mat', 'RL_PV21', 'LL_PV21');

%PV injection
PPV = -0.875; 
QPV = -0.01; 
% if strcmp(PVbus,'slack')
%     PPV = -1; QPV = -0.35/4;
% end
% QPV = -0.35;
% QPV = -0.35;%min QPV for inter 
Z21 = (V21Mag^2)/(PPV - 1i*QPV);
RL_PV21 = real(Z21); LL_PV21 = imag(Z21);
if strcmp(status, 'inter')
    stat = 1;
    iLd_Lsc = real(Iconn); iLq_Lsc = imag(Iconn);
else
    stat = 0;
    iLd_Lsc = 0; iLq_Lsc = 0;
end

% generator parameters
load('G23.mat','Lad_G23','Laf_G23','Laq_G23','Ldf_G23','LSd_G23','LSq_G23','LRD_G23','LF_G23','LRQ_G23','RS_G23','Rkd_G23','Rkq_G23','RF_G23','H_G23','B_G23',...
    'K1_G23','K2_G23','K3_G23');
load('G22.mat','Lad_G22','Laf_G22','Laq_G22','Ldf_G22','LSd_G22','LSq_G22','LRD_G22','LF_G22','LRQ_G22','RS_G22','Rkd_G22','Rkq_G22','RF_G22','H_G22','B_G22',...
    'K1_G22','K2_G22','K3_G22');
% K22 = 100*K22; K23 = 10000*K23;
K11_G22 = K22(1);K12_G22 = K22(2);K26_G22 = K22(3);
K11_G23 = K23(1);K12_G23 = K23(2);K26_G23 = K23(3);
load('TL_1_21.mat', 'LTL_TL_1_21', 'RTL_TL_1_21','CTL_TL_1_21');
load('TL_1_22.mat', 'LTL_TL_1_22', 'RTL_TL_1_22','CTL_TL_1_22');
load('TL_1_23.mat', 'LTL_TL_1_23', 'RTL_TL_1_23','CTL_TL_1_23');

dphidt = 1;

iSd_G22 = x(1); 
iSq_G22 = x(2);
iRd_G22=x(3);
iRq_G22=x(4);
iF_G22 = x(5);
delta_G22 =x(6);
omega_G22 =x(7);
iSd_G23 = x(8); 
iSq_G23 = x(9);
iRd_G23=x(10);
iRq_G23=x(11);
iF_G23 = x(12);
delta_G23 =x(13);
omega_G23 =x(14);
iLd_L1=x(15); iLq_L1=x(16); iLd_L21=x(17) ;iLq_L21 =x(18);iLd_L22=x(19);  iLq_L22 =x(20) ;
iLd_L23 =x(21);iLq_L23=x(22);
vTLLd_TL_1_21=x(23); vTLLq_TL_1_21=x(24) ;iTLMd_TL_1_21=x(25) ;iTLMq_TL_1_21=x(26) ;
vTLRd_TL_1_21 =x(27);vTLRq_TL_1_21=x(28) ;
iTLMd_TL_1_22 = x(29); iTLMq_TL_1_22 = x(30); vTLRd_TL_1_22=x(31);  vTLRq_TL_1_22=x(32) ;
iTLMd_TL_1_23 =x(33);iTLMq_TL_1_23=x(34) ;
vTLRd_TL_1_23=x(35) ;vTLRq_TL_1_23=x(36);iLd_PV21 =x(37);iLq_PV21 = x(38);%...
% deltaInt_G22; omegaInt_G22; iFInt_G22; deltaInt_G23; omegaInt_G23; iFInt_G23; 
% ];% tauL_G23; vR_G23; tauL_G22; vR_G22];
if strcmp(status,'inter')
    iLd_Lsc=x(39);iLq_Lsc=x(40);
end
tauL_G22 = Tm220 - K11_G22*(delta_G22 - x220(end-1)) - K12_G22*(omega_G22 - x220(end));% - deltaInt_G22 - omegaInt_G22;
vR_G22 = vf220 - K26_G22*(iF_G22 - x220(end-2));% - iFInt_G22;% - K25_G22*(iRd_G22 - iRd_G22_ref) - K27_G22*(iRq_G22 - iRq_G22_ref) - K23_G22*(iSd_G22 - iSd_G22_ref) - K24_G22*(iSq_G22 - iSq_G22_ref) - K22_G22*(omega_G22 - omega_G22_ref);

tauL_G23 = Tm230 - K11_G23*(delta_G23 - x230(end-1)) - K12_G23*(omega_G23 - x230(end));%- deltaInt_G23 - omegaInt_G23;
vR_G23 = vf230 - K26_G23*(iF_G23 - x230(end-2));%- iFInt_G23;% - K25_G23*(iRd_G23 - iRd_G23_ref) - K27_G23*(iRq_G23 - iRq_G23_ref) - K23_G23*(iSd_G23 - iSd_G23_ref) - K24_G23*(iSq_G23 - iSq_G23_ref) - K22_G23*(omega_G23 - omega_G23_ref);

diSd_G22dt = 377*vTLRd_TL_1_22*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 377*iRq_G22*((Laq_G22*Rkq_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (Laq_G22*omega_G22*sin(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) + 377*iSd_G22*(RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - 377*iF_G22*((RF_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Laf_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - 377*iRd_G22*((Rkd_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Lad_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - 377*iSq_G22*(omega_G22 + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 1) + 377*vTLRq_TL_1_22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diSq_G22dt = 377*iF_G22*((RF_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Laf_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - 377*iRq_G22*((Laq_G22*Rkq_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (Laq_G22*omega_G22*cos(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSq_G22*(omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - 377*vTLRq_TL_1_22*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + 377*iRd_G22*((Rkd_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Lad_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*iSd_G22*(omega_G22 + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 1) + 377*vTLRd_TL_1_22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + (377*vR_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRd_G22dt = 377*iSq_G22*((RS_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSd_G22*((RS_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*vTLRq_TL_1_22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*vTLRd_TL_1_22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*Rkd_G22*iRd_G22*(Laf_G22^2 - LF_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RF_G22*iF_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*Laq_G22*iRq_G22*omega_G22*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRq_G22dt = (377*LSq_G22*Rkq_G22*iRq_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - 377*iSq_G22*((Laq_G22*RS_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (LSd_G22*Laq_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (377*Laq_G22*vTLRd_TL_1_22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (377*Laq_G22*vTLRq_TL_1_22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - 377*iSd_G22*((Laq_G22*RS_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (LSd_G22*Laq_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (377*Laf_G22*Laq_G22*iF_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - (377*Lad_G22*Laq_G22*iRd_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22);
diF_G22dt = 377*iSq_G22*((RS_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSd_G22*((RS_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*vTLRq_TL_1_22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*vTLRd_TL_1_22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RF_G22*iF_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*Rkd_G22*iRd_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*Laq_G22*iRq_G22*omega_G22*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
ddelta_G22dt = 377*omega_G22 - 377;
domega_G22dt = -(B_G22*omega_G22 - tauL_G22 + iSd_G22*vTLRd_TL_1_22 + iSq_G22*vTLRq_TL_1_22)/(2*H_G22);
diSd_G23dt = 377*vTLRd_TL_1_23*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 377*iRq_G23*((Laq_G23*Rkq_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (Laq_G23*omega_G23*sin(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) + 377*iSd_G23*(RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - 377*iF_G23*((RF_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Laf_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iRd_G23*((Rkd_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Lad_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iSq_G23*(omega_G23 + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 1) + 377*vTLRq_TL_1_23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diSq_G23dt = 377*iF_G23*((RF_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Laf_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iRq_G23*((Laq_G23*Rkq_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (Laq_G23*omega_G23*cos(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSq_G23*(omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - 377*vTLRq_TL_1_23*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + 377*iRd_G23*((Rkd_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Lad_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) + 377*iSd_G23*(omega_G23 + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 1) + 377*vTLRd_TL_1_23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + (377*vR_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRd_G23dt = 377*iSq_G23*((RS_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSd_G23*((RS_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*vTLRq_TL_1_23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*vTLRd_TL_1_23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*Rkd_G23*iRd_G23*(Laf_G23^2 - LF_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RF_G23*iF_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*Laq_G23*iRq_G23*omega_G23*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRq_G23dt = (377*LSq_G23*Rkq_G23*iRq_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - 377*iSq_G23*((Laq_G23*RS_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (LSd_G23*Laq_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (377*Laq_G23*vTLRd_TL_1_23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (377*Laq_G23*vTLRq_TL_1_23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - 377*iSd_G23*((Laq_G23*RS_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (LSd_G23*Laq_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (377*Laf_G23*Laq_G23*iF_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - (377*Lad_G23*Laq_G23*iRd_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23);
diF_G23dt = 377*iSq_G23*((RS_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSd_G23*((RS_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*vTLRq_TL_1_23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*vTLRd_TL_1_23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RF_G23*iF_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*Rkd_G23*iRd_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*Laq_G23*iRq_G23*omega_G23*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
ddelta_G23dt = 377*omega_G23 - 377;
domega_G23dt = -(B_G23*omega_G23 - tauL_G23 + iSd_G23*vTLRd_TL_1_23 + iSq_G23*vTLRq_TL_1_23)/(2*H_G23);
diLd_L1dt = 377*dphidt*iLq_L1 + (377*(vTLLd_TL_1_21 - RL_L1*iLd_L1))/LL_L1;
diLq_L1dt = (377*(vTLLq_TL_1_21 - RL_L1*iLq_L1))/LL_L1 - 377*dphidt*iLd_L1;
diLd_L21dt = 377*dphidt*iLq_L21 + (377*(vTLRd_TL_1_21 - RL_L21*iLd_L21))/LL_L21;
diLq_L21dt = (377*(vTLRq_TL_1_21 - RL_L21*iLq_L21))/LL_L21 - 377*dphidt*iLd_L21;
diLd_L22dt = 377*dphidt*iLq_L22 + (377*(vTLRd_TL_1_22 - RL_L22*iLd_L22))/LL_L22;
diLq_L22dt = (377*(vTLRq_TL_1_22 - RL_L22*iLq_L22))/LL_L22 - 377*dphidt*iLd_L22;
diLd_L23dt = 377*dphidt*iLq_L23 + (377*(vTLRd_TL_1_23 - RL_L23*iLd_L23))/LL_L23;
diLq_L23dt = (377*(vTLRq_TL_1_23 - RL_L23*iLq_L23))/LL_L23 - 377*dphidt*iLd_L23;
dvTLLd_TL_1_21dt = 377*stat*iLd_Lsc-(377*(iLd_L1 + iTLMd_TL_1_21 + iTLMd_TL_1_22 + iTLMd_TL_1_23 - CTL_TL_1_21*dphidt*vTLLq_TL_1_21 - CTL_TL_1_22*dphidt*vTLLq_TL_1_21 - CTL_TL_1_23*dphidt*vTLLq_TL_1_21))/(CTL_TL_1_21 + CTL_TL_1_22 + CTL_TL_1_23);
dvTLLq_TL_1_21dt = 377*stat*iLq_Lsc-(377*(iLq_L1 + iTLMq_TL_1_21 + iTLMq_TL_1_22 + iTLMq_TL_1_23 + CTL_TL_1_21*dphidt*vTLLd_TL_1_21 + CTL_TL_1_22*dphidt*vTLLd_TL_1_21 + CTL_TL_1_23*dphidt*vTLLd_TL_1_21))/(CTL_TL_1_21 + CTL_TL_1_22 + CTL_TL_1_23);
diTLMd_TL_1_21dt = 377*dphidt*iTLMq_TL_1_21 - (377*(vTLRd_TL_1_21 - vTLLd_TL_1_21 + RTL_TL_1_21*iTLMd_TL_1_21))/LTL_TL_1_21;
diTLMq_TL_1_21dt = - 377*dphidt*iTLMd_TL_1_21 - (377*(vTLRq_TL_1_21 - vTLLq_TL_1_21 + RTL_TL_1_21*iTLMq_TL_1_21))/LTL_TL_1_21;
dvTLRd_TL_1_21dt = 377*dphidt*vTLRq_TL_1_21 - (377*(iLd_L21 + iLd_PV21 - iTLMd_TL_1_21))/CTL_TL_1_21;
dvTLRq_TL_1_21dt = - 377*dphidt*vTLRd_TL_1_21 - (377*(iLq_L21 + iLq_PV21 - iTLMq_TL_1_21))/CTL_TL_1_21;
diTLMd_TL_1_22dt = 377*dphidt*iTLMq_TL_1_22 - (377*(vTLRd_TL_1_22 - vTLLd_TL_1_21 + RTL_TL_1_22*iTLMd_TL_1_22))/LTL_TL_1_22;
diTLMq_TL_1_22dt = - 377*dphidt*iTLMd_TL_1_22 - (377*(vTLRq_TL_1_22 - vTLLq_TL_1_21 + RTL_TL_1_22*iTLMq_TL_1_22))/LTL_TL_1_22;
dvTLRd_TL_1_22dt = 377*dphidt*vTLRq_TL_1_22 + (377*(iSd_G22 - iLd_L22 + iTLMd_TL_1_22))/CTL_TL_1_22;
dvTLRq_TL_1_22dt = (377*(iSq_G22 - iLq_L22 + iTLMq_TL_1_22))/CTL_TL_1_22 - 377*dphidt*vTLRd_TL_1_22;
diTLMd_TL_1_23dt = 377*dphidt*iTLMq_TL_1_23 - (377*(vTLRd_TL_1_23 - vTLLd_TL_1_21 + RTL_TL_1_23*iTLMd_TL_1_23))/LTL_TL_1_23;
diTLMq_TL_1_23dt = - 377*dphidt*iTLMd_TL_1_23 - (377*(vTLRq_TL_1_23 - vTLLq_TL_1_21 + RTL_TL_1_23*iTLMq_TL_1_23))/LTL_TL_1_23;
dvTLRd_TL_1_23dt = 377*dphidt*vTLRq_TL_1_23 + (377*(iSd_G23 - iLd_L23 + iTLMd_TL_1_23))/CTL_TL_1_23;
dvTLRq_TL_1_23dt = (377*(iSq_G23 - iLq_L23 + iTLMq_TL_1_23))/CTL_TL_1_23 - 377*dphidt*vTLRd_TL_1_23;
% IPV = (PPV + 1i*QPV)/(Vdref(2) + 1i*Vqref(2));
% idref = real(IPV); iqref = imag(IPV);
% diLd_PV21dt = -(iLd_PV21 - idref);
% diLq_PV21dt = -(iLq_PV21 - iqref);
diLd_PV21dt = 377*dphidt*iLq_PV21 + (377*(vTLRd_TL_1_21 - RL_PV21*iLd_PV21))/LL_PV21;
diLq_PV21dt = (377*(vTLRq_TL_1_21 - RL_PV21*iLq_PV21))/LL_PV21 - 377*dphidt*iLd_PV21;


% ddeltaInt_G22dt = delta_G22 - x220(end-1);
% domegaInt_G22dt = omega_G22 - x220(end);
% diFInt_G22dt = iF_G22 - x220(end-2);
% 
% ddeltaInt_G23dt = delta_G23 - x230(end-1);
% domegaInt_G23dt = omega_G23 - x230(end);
% diFInt_G23dt = iF_G23 - x230(end-2);
if strcmp(status, 'inter')
    Rsc = 0.00133;%*300; 
    Lsc = 0.010516;%*300;
    diLd_Lscdt = 377*dphidt*iLq_Lsc + (377*(real(Vinf)-vTLLd_TL_1_21-1 - Rsc*iLd_Lsc))/Lsc;
    diLq_Lscdt = (377*(imag(Vinf)-vTLLq_TL_1_21 - Rsc*iLq_Lsc))/Lsc - 377*dphidt*iLd_Lsc;
end
dx = [diSd_G22dt
diSq_G22dt
diRd_G22dt
diRq_G22dt
diF_G22dt
ddelta_G22dt
domega_G22dt
diSd_G23dt
diSq_G23dt
diRd_G23dt
diRq_G23dt
diF_G23dt
ddelta_G23dt
domega_G23dt
diLd_L1dt
diLq_L1dt
diLd_L21dt
diLq_L21dt
diLd_L22dt
diLq_L22dt
diLd_L23dt
diLq_L23dt
dvTLLd_TL_1_21dt
dvTLLq_TL_1_21dt
diTLMd_TL_1_21dt
diTLMq_TL_1_21dt
dvTLRd_TL_1_21dt
dvTLRq_TL_1_21dt
diTLMd_TL_1_22dt
diTLMq_TL_1_22dt
dvTLRd_TL_1_22dt
dvTLRq_TL_1_22dt
diTLMd_TL_1_23dt
diTLMq_TL_1_23dt
dvTLRd_TL_1_23dt
dvTLRq_TL_1_23dt
diLd_PV21dt
diLq_PV21dt];
if strcmp(status, 'inter')
    dx = [dx;diLd_Lscdt;diLq_Lscdt];
end
dx = double(dx);
end