% generator parameters

set(0,'defaultlinelinewidth',1.5)
addpath('../Parameters')

load('G23.mat','Lad_G23','Laf_G23','Laq_G23','Ldf_G23','LSd_G23','LSq_G23','LRD_G23','LF_G23','LRQ_G23','RS_G23','Rkd_G23','Rkq_G23','RF_G23','H_G23','B_G23',...
    'K11_G23','K12_G23','K13_G23','K14_G23','K15_G23','K16_G23','K17_G23',...
    'K21_G23','K22_G23','K23_G23','K24_G23','K25_G23','K26_G23','K27_G23',...
    'delta_G23_ref','omega_G23_ref','iSd_G23_ref','iSq_G23_ref','iRd_G23_ref','iRq_G23_ref','iF_G23_ref',...
    'tauL_G23_ref','vR_G23_ref');
load('G22.mat','Lad_G22','Laf_G22','Laq_G22','Ldf_G22','LSd_G22','LSq_G22','LRD_G22','LF_G22','LRQ_G22','RS_G22','Rkd_G22','Rkq_G22','RF_G22','H_G22','B_G22',...
    'K11_G22','K12_G22','K13_G22','K14_G22','K15_G22','K16_G22','K17_G22',...
    'K21_G22','K22_G22','K23_G22','K24_G22','K25_G22','K26_G22','K27_G22',...
    'delta_G22_ref','omega_G22_ref','iSd_G22_ref','iSq_G22_ref','iRd_G22_ref','iRq_G22_ref','iF_G22_ref',...
    'tauL_G22_ref','vR_G22_ref');

load('L1.mat', 'RL_L1', 'LL_L1');
load('L21.mat', 'RL_L21', 'LL_L21');
load('L22.mat', 'RL_L22', 'LL_L22');
load('L23.mat', 'RL_L23', 'LL_L23');
load('PV21.mat', 'RL_PV21', 'LL_PV21');
% PPV =-0.1875; QPV = -0.01; 
% RL_PV21 = -4; 
LL_PV21 = -2;
% syms LL_PV21% RL_PV21
Rnew = RL_PV21; Lnew = -2;
Rold = Rnew; Lold = Lnew;%-0.2808;
load('TL_1_21.mat', 'LTL_TL_1_21', 'RTL_TL_1_21','CTL_TL_1_21');
load('TL_1_22.mat', 'LTL_TL_1_22', 'RTL_TL_1_22','CTL_TL_1_22');
load('TL_1_23.mat', 'LTL_TL_1_23', 'RTL_TL_1_23','CTL_TL_1_23');
dphidt = 1;
wb = 377;
%excitation parameters
Tr = 20e-4; 
Ka = 5000; Ta = 2e-7;
Ke = 1; Te = 1e-8;
T1a = 1e-12; T2a = 1e-12;
Kf = 0; Tf = 1e-12;
Vstab = 0;

Vref = 1.1;
x0 = [-0.4261
    0.7951
    0.0000
   -0.0012
   -0.4775
  -15.5708
    1.0000
    0.7889
   -0.7369
    0.0001
    0.0005
   -1.6317
    0.7474
    1.0000
    0.0947
    0.0042
    0.0993
    0.0197
    0.2964
    0.0310
    0.1051
    0.0170
    0.8708
    0.6917
   -0.0969
   -0.0399
    0.8577
    0.7367
    0.7161
   -0.7564
    0.8295
    0.6648
   -0.6930
    0.7655
    1.1600
    0.9139
   -0.1888*(Rnew^2 + Lnew^2)/(Rold^2 + Lold^2)
   -0.0682*(Rnew^2 + Lnew^2)/(Rold^2 + Lold^2) * Lold/Lnew
   Vref;
   0
   0
   0
   0
   Vref;
   0
   0
   0
   0];
Vf0_G23 = x0(end-5); Vf0_G22 = x0(end);
syms iSd_G22 iSq_G22 iRd_G22 iRq_G22 iF_G22 delta_G22 omega_G22 ...
iSd_G23 iSq_G23 iRd_G23 iRq_G23 iF_G23 delta_G23 omega_G23 ...
iLd_L1 iLq_L1 iLd_L21 iLq_L21 iLd_L22  iLq_L22  iLd_L23 iLq_L23...
vTLLd_TL_1_21 vTLLq_TL_1_21 iTLMd_TL_1_21 iTLMq_TL_1_21 vTLRd_TL_1_21 vTLRq_TL_1_21 ...
iTLMd_TL_1_22 iTLMq_TL_1_22 vTLRd_TL_1_22  vTLRq_TL_1_22 iTLMd_TL_1_23 iTLMq_TL_1_23 ...
vTLRd_TL_1_23 vTLRq_TL_1_23 iLd_PV21 iLq_PV21 iLdInt iLqInt ... 
xa_G23 xb_G23 xd_G23 efd_G23 Vf1_G23...
xa_G22 xb_G22 xd_G22 efd_G22 Vf1_G22 real

syms wb real

x = [iSd_G22; iSq_G22; iRd_G22; iRq_G22 ;iF_G22 ;delta_G22 ;omega_G22 ;
iSd_G23 ;iSq_G23 ;iRd_G23 ;iRq_G23 ;iF_G23 ;delta_G23 ;omega_G23;
iLd_L1; iLq_L1 ;iLd_L21 ;iLq_L21 ;iLd_L22  ;iLq_L22  ;iLd_L23 ;iLq_L23;
vTLLd_TL_1_21; vTLLq_TL_1_21 ;iTLMd_TL_1_21 ;iTLMq_TL_1_21 ;vTLRd_TL_1_21 ;vTLRq_TL_1_21 ;
iTLMd_TL_1_22; iTLMq_TL_1_22; vTLRd_TL_1_22;  vTLRq_TL_1_22 ;iTLMd_TL_1_23 ;iTLMq_TL_1_23 ;
vTLRd_TL_1_23 ;vTLRq_TL_1_23 ;iLd_PV21 ;iLq_PV21;
xa_G23; xb_G23; xd_G23; efd_G23; Vf1_G23;
xa_G22; xb_G22; xd_G22; efd_G22; Vf1_G22];

tauL_G22 = tauL_G22_ref - K11_G22*(delta_G22 - delta_G22_ref) - K12_G22*(omega_G22 - omega_G22_ref);
% vR_G22 = vR_G22_ref - K26_G22*(iF_G22 - 0.95*iF_G22_ref);% - K25_G22*(iRd_G22 - iRd_G22_ref) - K27_G22*(iRq_G22 - iRq_G22_ref) - K23_G22*(iSd_G22 - iSd_G22_ref) - K24_G22*(iSq_G22 - iSq_G22_ref) - K22_G22*(omega_G22 - omega_G22_ref);
vR_G22 = Vf1_G22;%vR_G22_ref - 1*K26_G22*(sqrt(vTLRd_TL_1_22^2+vTLRd_TL_1_22^2) - 0.95*1.2);% - K25_G22*(iRd_G22 - iRd_G22_ref) - K27_G22*(iRq_G22 - iRq_G22_ref) - K23_G22*(iSd_G22 - iSd_G22_ref) - K24_G22*(iSq_G22 - iSq_G22_ref) - K22_G22*(omega_G22 - omega_G22_ref);
tauL_G23 = tauL_G23_ref - K11_G23*(delta_G23 - delta_G23_ref) - K12_G23*(omega_G23 - omega_G23_ref);
% vR_G23 = vR_G23_ref - K26_G23*(iF_G23 - 1.1*iF_G23_ref);% - K25_G23*(iRd_G23 - iRd_G23_ref) - K27_G23*(iRq_G23 - iRq_G23_ref) - K23_G23*(iSd_G23 - iSd_G23_ref) - K24_G23*(iSq_G23 - iSq_G23_ref) - K22_G23*(omega_G23 - omega_G23_ref);
vR_G23 = Vf1_G23;%vR_G23_ref - 1*K26_G23*(sqrt(vTLRd_TL_1_23^2+vTLRd_TL_1_23^2) - 0.95*1.1);% - K25_G22*(iRd_G22 - iRd_G22_ref) - K27_G22*(iRq_G22 - iRq_G22_ref) - K23_G22*(iSd_G22 - iSd_G22_ref) - K24_G22*(iSq_G22 - iSq_G22_ref) - K22_G22*(omega_G22 - omega_G22_ref);
diSd_G22dt = wb*vTLRd_TL_1_22*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - wb*iRq_G22*((Laq_G22*Rkq_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (Laq_G22*omega_G22*sin(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) + wb*iSd_G22*(RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - wb*iF_G22*((RF_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Laf_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - wb*iRd_G22*((Rkd_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Lad_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - wb*iSq_G22*(omega_G22 + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 1) + wb*vTLRq_TL_1_22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - (wb*vR_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diSq_G22dt = wb*iF_G22*((RF_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Laf_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - wb*iRq_G22*((Laq_G22*Rkq_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (Laq_G22*omega_G22*cos(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - wb*iSq_G22*(omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - wb*vTLRq_TL_1_22*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + wb*iRd_G22*((Rkd_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Lad_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + wb*iSd_G22*(omega_G22 + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 1) + wb*vTLRd_TL_1_22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + (wb*vR_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRd_G22dt = wb*iSq_G22*((RS_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - wb*iSd_G22*((RS_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (wb*vR_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (wb*vTLRq_TL_1_22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (wb*vTLRd_TL_1_22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (wb*Rkd_G22*iRd_G22*(Laf_G22^2 - LF_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (wb*RF_G22*iF_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (wb*Laq_G22*iRq_G22*omega_G22*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRq_G22dt = (wb*LSq_G22*Rkq_G22*iRq_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - wb*iSq_G22*((Laq_G22*RS_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (LSd_G22*Laq_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (wb*Laq_G22*vTLRd_TL_1_22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (wb*Laq_G22*vTLRq_TL_1_22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - wb*iSd_G22*((Laq_G22*RS_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (LSd_G22*Laq_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (wb*Laf_G22*Laq_G22*iF_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - (wb*Lad_G22*Laq_G22*iRd_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22);
diF_G22dt = wb*iSq_G22*((RS_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - wb*iSd_G22*((RS_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (wb*vR_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (wb*vTLRq_TL_1_22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (wb*vTLRd_TL_1_22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (wb*RF_G22*iF_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (wb*Rkd_G22*iRd_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (wb*Laq_G22*iRq_G22*omega_G22*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
ddelta_G22dt = wb*omega_G22 - wb;
domega_G22dt = -(B_G22*omega_G22 - tauL_G22 + iSd_G22*vTLRd_TL_1_22 + iSq_G22*vTLRq_TL_1_22)/(2*H_G22);
diSd_G23dt = wb*vTLRd_TL_1_23*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - wb*iRq_G23*((Laq_G23*Rkq_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (Laq_G23*omega_G23*sin(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) + wb*iSd_G23*(RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - wb*iF_G23*((RF_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Laf_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - wb*iRd_G23*((Rkd_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Lad_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - wb*iSq_G23*(omega_G23 + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 1) + wb*vTLRq_TL_1_23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - (wb*vR_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diSq_G23dt = wb*iF_G23*((RF_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Laf_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - wb*iRq_G23*((Laq_G23*Rkq_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (Laq_G23*omega_G23*cos(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - wb*iSq_G23*(omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - wb*vTLRq_TL_1_23*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + wb*iRd_G23*((Rkd_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Lad_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) + wb*iSd_G23*(omega_G23 + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 1) + wb*vTLRd_TL_1_23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + (wb*vR_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRd_G23dt = wb*iSq_G23*((RS_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - wb*iSd_G23*((RS_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (wb*vR_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (wb*vTLRq_TL_1_23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (wb*vTLRd_TL_1_23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (wb*Rkd_G23*iRd_G23*(Laf_G23^2 - LF_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (wb*RF_G23*iF_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (wb*Laq_G23*iRq_G23*omega_G23*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRq_G23dt = (wb*LSq_G23*Rkq_G23*iRq_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - wb*iSq_G23*((Laq_G23*RS_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (LSd_G23*Laq_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (wb*Laq_G23*vTLRd_TL_1_23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (wb*Laq_G23*vTLRq_TL_1_23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - wb*iSd_G23*((Laq_G23*RS_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (LSd_G23*Laq_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (wb*Laf_G23*Laq_G23*iF_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - (wb*Lad_G23*Laq_G23*iRd_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23);
diF_G23dt = wb*iSq_G23*((RS_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - wb*iSd_G23*((RS_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (wb*vR_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (wb*vTLRq_TL_1_23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (wb*vTLRd_TL_1_23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (wb*RF_G23*iF_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (wb*Rkd_G23*iRd_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (wb*Laq_G23*iRq_G23*omega_G23*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
ddelta_G23dt = wb*omega_G23 - wb;
domega_G23dt = -(B_G23*omega_G23 - tauL_G23 + iSd_G23*vTLRd_TL_1_23 + iSq_G23*vTLRq_TL_1_23)/(2*H_G23);
diLd_L1dt = wb*dphidt*iLq_L1 + (wb*(vTLLd_TL_1_21 - RL_L1*iLd_L1))/LL_L1;
diLq_L1dt = (wb*(vTLLq_TL_1_21 - RL_L1*iLq_L1))/LL_L1 - wb*dphidt*iLd_L1;
diLd_L21dt = wb*dphidt*iLq_L21 + (wb*(vTLRd_TL_1_21 - RL_L21*iLd_L21))/LL_L21;
diLq_L21dt = (wb*(vTLRq_TL_1_21 - RL_L21*iLq_L21))/LL_L21 - wb*dphidt*iLd_L21;
diLd_L22dt = wb*dphidt*iLq_L22 + (wb*(vTLRd_TL_1_22 - RL_L22*iLd_L22))/LL_L22;
diLq_L22dt = (wb*(vTLRq_TL_1_22 - RL_L22*iLq_L22))/LL_L22 - wb*dphidt*iLd_L22;
diLd_L23dt = wb*dphidt*iLq_L23 + (wb*(vTLRd_TL_1_23 - RL_L23*iLd_L23))/LL_L23;
diLq_L23dt = (wb*(vTLRq_TL_1_23 - RL_L23*iLq_L23))/LL_L23 - wb*dphidt*iLd_L23;
dvTLLd_TL_1_21dt = -(wb*(iLd_L1 + iTLMd_TL_1_21 + iTLMd_TL_1_22 + iTLMd_TL_1_23 - CTL_TL_1_21*dphidt*vTLLq_TL_1_21 - CTL_TL_1_22*dphidt*vTLLq_TL_1_21 - CTL_TL_1_23*dphidt*vTLLq_TL_1_21))/(CTL_TL_1_21 + CTL_TL_1_22 + CTL_TL_1_23);
dvTLLq_TL_1_21dt = -(wb*(iLq_L1 + iTLMq_TL_1_21 + iTLMq_TL_1_22 + iTLMq_TL_1_23 + CTL_TL_1_21*dphidt*vTLLd_TL_1_21 + CTL_TL_1_22*dphidt*vTLLd_TL_1_21 + CTL_TL_1_23*dphidt*vTLLd_TL_1_21))/(CTL_TL_1_21 + CTL_TL_1_22 + CTL_TL_1_23);
diTLMd_TL_1_21dt = wb*dphidt*iTLMq_TL_1_21 - (wb*(vTLRd_TL_1_21 - vTLLd_TL_1_21 + RTL_TL_1_21*iTLMd_TL_1_21))/LTL_TL_1_21;
diTLMq_TL_1_21dt = - wb*dphidt*iTLMd_TL_1_21 - (wb*(vTLRq_TL_1_21 - vTLLq_TL_1_21 + RTL_TL_1_21*iTLMq_TL_1_21))/LTL_TL_1_21;
dvTLRd_TL_1_21dt = wb*dphidt*vTLRq_TL_1_21 - (wb*(iLd_L21 + iLd_PV21 - iTLMd_TL_1_21))/CTL_TL_1_21;
dvTLRq_TL_1_21dt = - wb*dphidt*vTLRd_TL_1_21 - (wb*(iLq_L21 + iLq_PV21 - iTLMq_TL_1_21))/CTL_TL_1_21;
diTLMd_TL_1_22dt = wb*dphidt*iTLMq_TL_1_22 - (wb*(vTLRd_TL_1_22 - vTLLd_TL_1_21 + RTL_TL_1_22*iTLMd_TL_1_22))/LTL_TL_1_22;
diTLMq_TL_1_22dt = - wb*dphidt*iTLMd_TL_1_22 - (wb*(vTLRq_TL_1_22 - vTLLq_TL_1_21 + RTL_TL_1_22*iTLMq_TL_1_22))/LTL_TL_1_22;
dvTLRd_TL_1_22dt = wb*dphidt*vTLRq_TL_1_22 + (wb*(iSd_G22 - iLd_L22 + iTLMd_TL_1_22))/CTL_TL_1_22;
dvTLRq_TL_1_22dt = (wb*(iSq_G22 - iLq_L22 + iTLMq_TL_1_22))/CTL_TL_1_22 - wb*dphidt*vTLRd_TL_1_22;
diTLMd_TL_1_23dt = wb*dphidt*iTLMq_TL_1_23 - (wb*(vTLRd_TL_1_23 - vTLLd_TL_1_21 + RTL_TL_1_23*iTLMd_TL_1_23))/LTL_TL_1_23;
diTLMq_TL_1_23dt = - wb*dphidt*iTLMd_TL_1_23 - (wb*(vTLRq_TL_1_23 - vTLLq_TL_1_21 + RTL_TL_1_23*iTLMq_TL_1_23))/LTL_TL_1_23;
dvTLRd_TL_1_23dt = wb*dphidt*vTLRq_TL_1_23 + (wb*(iSd_G23 - iLd_L23 + iTLMd_TL_1_23))/CTL_TL_1_23;
dvTLRq_TL_1_23dt = (wb*(iSq_G23 - iLq_L23 + iTLMq_TL_1_23))/CTL_TL_1_23 - wb*dphidt*vTLRd_TL_1_23;
diLd_PV21dt = wb*dphidt*iLq_PV21 + (wb*(vTLRd_TL_1_21 - RL_PV21*iLd_PV21))/LL_PV21;
diLq_PV21dt = (wb*(vTLRq_TL_1_21 - RL_PV21*iLq_PV21))/LL_PV21 - wb*dphidt*iLd_PV21;

Ef_G23 = efd_G23;
Vt_G23 = sqrt(vTLRd_TL_1_23^2 + vTLRq_TL_1_23^2);
dxa_G23dt = (Vt_G23 - xa_G23)/Tr;
dxb_G23dt = (Kf*(Ke*Ef_G23 - Vf1_G23)/Te - xb_G23)/Tf;
xc_G23 = Vref + Vf0_G23/Ka - xa_G23 + Vstab - xb_G23;
dxc_G23dt = -dxa_G23dt - dxb_G23dt;
dxd_G23dt = (xc_G23 + T1a*dxc_G23dt - xd_G23)/T2a;
defd_G23dt = (Ka*xd_G23 - efd_G23)/Ta;
dVf1_G23dt = (Ke*Ef_G23 - Vf1_G23)/Te;

Ef_G22 = efd_G22;
Vt_G22 = sqrt(vTLRd_TL_1_22^2 + vTLRq_TL_1_22^2);
dxa_G22dt = (Vt_G22 - xa_G22)/Tr;
dxb_G22dt = (Kf*(Ke*Ef_G22 - Vf1_G22)/Te - xb_G22)/Tf;
xc_G22 = Vref + Vf0_G22/Ka - xa_G22 + Vstab - xb_G22;
dxc_G22dt = -dxa_G22dt - dxb_G22dt;
dxd_G22dt = (xc_G22 + T1a*dxc_G22dt - xd_G22)/T2a;
defd_G22dt = (Ka*xd_G22 - efd_G22)/Ta;
dVf1_G22dt = (Ke*Ef_G22 - Vf1_G22)/Te;


dx = [diSd_G22dt
diSq_G22dt
diRd_G22dt
diRq_G22dt
diF_G22dt
ddelta_G22dt
domega_G22dt
diSd_G23dt
diSq_G23dt
diRd_G23dt
diRq_G23dt
diF_G23dt
ddelta_G23dt
domega_G23dt
diLd_L1dt
diLq_L1dt
diLd_L21dt
diLq_L21dt
diLd_L22dt
diLq_L22dt
diLd_L23dt
diLq_L23dt
dvTLLd_TL_1_21dt
dvTLLq_TL_1_21dt
diTLMd_TL_1_21dt
diTLMq_TL_1_21dt
dvTLRd_TL_1_21dt
dvTLRq_TL_1_21dt
diTLMd_TL_1_22dt
diTLMq_TL_1_22dt
dvTLRd_TL_1_22dt
dvTLRq_TL_1_22dt
diTLMd_TL_1_23dt
diTLMq_TL_1_23dt
dvTLRd_TL_1_23dt
dvTLRq_TL_1_23dt
diLd_PV21dt
diLq_PV21dt
dxa_G23dt; dxb_G23dt;dxd_G23dt;defd_G23dt;dVf1_G23dt
dxa_G22dt; dxb_G22dt;dxd_G22dt;defd_G22dt;dVf1_G22dt
];

A = jacobian(dx,x);