function RunStep1

clear all
close all

set(0,'defaultlinelinewidth',1.5)


addpath('../Parameters')
            
load('G22.mat','Lad_G22','Laf_G22','Laq_G22','Ldf_G22','LSd_G22','LSq_G22','LRD_G22','LF_G22','LRQ_G22','RS_G22','RR_G22','RF_G22','H_G22','B_G22')
load('L2.mat', 'PL_L2', 'QL_L2');
load('L16.mat', 'PL_L16', 'QL_L16');
load('IM2.mat','LR_IM2','LRR_IM2','LS_IM2','LSS_IM2','M_IM2','RR_IM2','RS_IM2','J_IM2','tauL_IM2','B_IM2');
load('TL_2_23.mat', 'LTL_TL_2_23', 'RTL_TL_2_23','CTL_TL_2_23');
load('TL_1_2.mat', 'LTL_TL_1_2', 'RTL_TL_1_2','CTL_TL_1_2');
load('TL_1_5.mat', 'LTL_TL_1_5', 'RTL_TL_1_5','CTL_TL_1_5');
load('TL_5_16.mat', 'LTL_TL_5_16', 'RTL_TL_5_16','CTL_TL_5_16');

%LTL_TL_2_23=0.1;
PL_L0=0.0005; QL_L0=0.0002;

x0 = 0.5*ones(35,1);

tic  
tArray = [4 4.1 4.2 4.3 4.4 4.5 4.6 4.7 4.8 4.9 5];


%Options =  odeset('RelTol',1e-4,'AbsTol',1e-3');

t = [];
x = [];
%for i = 1:numel(tauL_IM2Array)
    tspan = [tArray(1),10];
    [t,x] = ode45(@LLMicrogridDynamics,tspan,x0);%Options);

    toc


function [dx] = LLMicrogridDynamics(t,x)
    t
iSd_G22 = x(1);
iSq_G22 = x(2);
iRd_G22 = x(3);
iRq_G22 = x(4);
iF_G22 = x(5);
delta_G22 = x(6);
omega_G22 = x(7);
iLd_L2 = x(8);
iLq_L2 = x(9);
iLd_L0 = x(10);
iLq_L0 = x(11);
iLd_L16 = x(12);
iLq_L16 = x(13);
vTLLd_TL_2_23 = x(14);
vTLLq_TL_2_23 = x(15);
iTLMd_TL_2_23 = x(16);
iTLMq_TL_2_23 = x(17);
vTLRd_TL_2_23 = x(18);
vTLRq_TL_2_23 = x(19);
vTLLd_TL_1_2 = 1;%x(20);
vTLLq_TL_1_2 = 0;%x(21);
iTLMd_TL_1_2 = x(20);
iTLMq_TL_1_2 = x(21);
iTLMd_TL_1_5 = x(22);
iTLMq_TL_1_5 = x(23);
vTLRd_TL_1_5 = x(24);
vTLRq_TL_1_5 = x(25);
iTLMd_TL_5_16 = x(26);
iTLMq_TL_5_16 = x(27);
vTLRd_TL_5_16 = x(28);
vTLRq_TL_5_16 = x(29);
iSd_IM2 = x(30);
iSq_IM2 = x(31);
iRd_IM2 = x(32);
iRq_IM2 = x(33);
omega_IM2 = x(34);
theta_IM2 = x(35);

dphidt = 1; 
reqd1 = [ 0.7241, 1.0, 0.8426, -0.5012, 2.558e-16, -1.81, -5.773e-16]';
k1  =[2.3522   33.1838    0.3140   -0.2362    0.5317    0.3897    0.2586
   -1.0142  -10.7170   -0.5415    0.9354   -1.0996   -1.9404    0.0550];
Tm_G22=-(k1(1,:)*([delta_G22;omega_G22;iSd_G22;iSq_G22;iRd_G22;iF_G22;iRq_G22]-reqd1))+1.00;
    vR_G22=-(k1(2,:)*([delta_G22;omega_G22;iSd_G22;iSq_G22;iRd_G22;iF_G22;iRq_G22]-reqd1))+0.003729;

diSd_G22dt = 377*vTLRd_TL_2_23*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 377*iRq_G22*((Laq_G22*RR_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (Laq_G22*omega_G22*sin(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSq_G22*(omega_G22 - dphidt + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) + 377*iSd_G22*(RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - 377*iF_G22*((RF_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Laf_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - 377*iRd_G22*((RR_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Lad_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*vTLRq_TL_2_23*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diSq_G22dt = 377*iSd_G22*(omega_G22 - dphidt + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - 377*iRq_G22*((Laq_G22*RR_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (Laq_G22*omega_G22*cos(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*vTLRq_TL_2_23*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSq_G22*(omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) + 377*iF_G22*((RF_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Laf_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*iRd_G22*((RR_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Lad_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*vTLRd_TL_2_23*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + (377*vR_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRd_G22dt = 377*iSq_G22*((RS_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSd_G22*((RS_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*vTLRq_TL_2_23*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*vTLRd_TL_2_23*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RR_G22*iRd_G22*(Laf_G22^2 - LF_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RF_G22*iF_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*Laq_G22*iRq_G22*omega_G22*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRq_G22dt = (377*LSq_G22*RR_G22*iRq_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - 377*iSq_G22*((Laq_G22*RS_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (LSd_G22*Laq_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (377*Laq_G22*vTLRd_TL_2_23*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (377*Laq_G22*vTLRq_TL_2_23*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - 377*iSd_G22*((Laq_G22*RS_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (LSd_G22*Laq_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (377*Laf_G22*Laq_G22*iF_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - (377*Lad_G22*Laq_G22*iRd_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22);
diF_G22dt = 377*iSq_G22*((RS_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSd_G22*((RS_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*vTLRq_TL_2_23*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*vTLRd_TL_2_23*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RF_G22*iF_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RR_G22*iRd_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*Laq_G22*iRq_G22*omega_G22*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
ddelta_G22dt = 377*omega_G22 - 377;
domega_G22dt = -(B_G22*omega_G22 - Tm_G22 + iSd_G22*vTLRd_TL_2_23 + iSq_G22*vTLRq_TL_2_23)/(2*H_G22);
diLd_L2dt = 377*dphidt*iLq_L2 + (377*(vTLLd_TL_2_23 - (PL_L2*iLd_L2*abs(vTLLd_TL_2_23 + vTLLq_TL_2_23*1i)^2)/(PL_L2^2 + QL_L2^2))*(PL_L2^2 + QL_L2^2))/(QL_L2*abs(vTLLd_TL_2_23 + vTLLq_TL_2_23*1i)^2);
diLq_L2dt = (377*(vTLLq_TL_2_23 - (PL_L2*iLq_L2*abs(vTLLd_TL_2_23 + vTLLq_TL_2_23*1i)^2)/(PL_L2^2 + QL_L2^2))*(PL_L2^2 + QL_L2^2))/(QL_L2*abs(vTLLd_TL_2_23 + vTLLq_TL_2_23*1i)^2) - 377*dphidt*iLd_L2;
diLd_L0dt = 377*dphidt*iLq_L0 + (377*(vTLLd_TL_1_2 - (PL_L0*iLd_L0*abs(vTLLd_TL_1_2 + vTLLq_TL_1_2*1i)^2)/(PL_L0^2 + QL_L0^2))*(PL_L0^2 + QL_L0^2))/(QL_L0*abs(vTLLd_TL_1_2 + vTLLq_TL_1_2*1i)^2);
diLq_L0dt = (377*(vTLLq_TL_1_2 - (PL_L0*iLq_L0*abs(vTLLd_TL_1_2 + vTLLq_TL_1_2*1i)^2)/(PL_L0^2 + QL_L0^2))*(PL_L0^2 + QL_L0^2))/(QL_L0*abs(vTLLd_TL_1_2 + vTLLq_TL_1_2*1i)^2) - 377*dphidt*iLd_L0;
diLd_L16dt = 377*dphidt*iLq_L16 + (377*(vTLRd_TL_5_16 - (PL_L16*iLd_L16*abs(vTLRd_TL_5_16 + vTLRq_TL_5_16*1i)^2)/(PL_L16^2 + QL_L16^2))*(PL_L16^2 + QL_L16^2))/(QL_L16*abs(vTLRd_TL_5_16 + vTLRq_TL_5_16*1i)^2);
diLq_L16dt = (377*(vTLRq_TL_5_16 - (PL_L16*iLq_L16*abs(vTLRd_TL_5_16 + vTLRq_TL_5_16*1i)^2)/(PL_L16^2 + QL_L16^2))*(PL_L16^2 + QL_L16^2))/(QL_L16*abs(vTLRd_TL_5_16 + vTLRq_TL_5_16*1i)^2) - 377*dphidt*iLd_L16;
dvTLLd_TL_2_23dt = -(377*(iLd_L2 + iSd_IM2 - iTLMd_TL_1_2 + iTLMd_TL_2_23 - CTL_TL_1_2*dphidt*vTLLq_TL_2_23 - CTL_TL_2_23*dphidt*vTLLq_TL_2_23))/(CTL_TL_1_2 + CTL_TL_2_23);
dvTLLq_TL_2_23dt = -(377*(iLq_L2 + iSq_IM2 - iTLMq_TL_1_2 + iTLMq_TL_2_23 + CTL_TL_1_2*dphidt*vTLLd_TL_2_23 + CTL_TL_2_23*dphidt*vTLLd_TL_2_23))/(CTL_TL_1_2 + CTL_TL_2_23);
diTLMd_TL_2_23dt = 377*dphidt*iTLMq_TL_2_23 - (377*(vTLRd_TL_2_23 - vTLLd_TL_2_23 + RTL_TL_2_23*iTLMd_TL_2_23))/LTL_TL_2_23;
diTLMq_TL_2_23dt = - 377*dphidt*iTLMd_TL_2_23 - (377*(vTLRq_TL_2_23 - vTLLq_TL_2_23 + RTL_TL_2_23*iTLMq_TL_2_23))/LTL_TL_2_23;
dvTLRd_TL_2_23dt = (377*(iSd_G22 + iTLMd_TL_2_23))/CTL_TL_2_23 + 377*dphidt*vTLRq_TL_2_23;
dvTLRq_TL_2_23dt = (377*(iSq_G22 + iTLMq_TL_2_23))/CTL_TL_2_23 - 377*dphidt*vTLRd_TL_2_23;
%dvTLLd_TL_1_2dt = -(377*(iLd_L0 + iTLMd_TL_1_2 + iTLMd_TL_1_5 - CTL_TL_1_2*dphidt*vTLLq_TL_1_2 - CTL_TL_1_5*dphidt*vTLLq_TL_1_2))/(CTL_TL_1_2 + CTL_TL_1_5);
%dvTLLq_TL_1_2dt = -(377*(iLq_L0 + iTLMq_TL_1_2 + iTLMq_TL_1_5 + CTL_TL_1_2*dphidt*vTLLd_TL_1_2 + CTL_TL_1_5*dphidt*vTLLd_TL_1_2))/(CTL_TL_1_2 + CTL_TL_1_5);
diTLMd_TL_1_2dt = 377*dphidt*iTLMq_TL_1_2 - (377*(vTLLd_TL_2_23 - vTLLd_TL_1_2 + RTL_TL_1_2*iTLMd_TL_1_2))/LTL_TL_1_2;
diTLMq_TL_1_2dt = - 377*dphidt*iTLMd_TL_1_2 - (377*(vTLLq_TL_2_23 - vTLLq_TL_1_2 + RTL_TL_1_2*iTLMq_TL_1_2))/LTL_TL_1_2;
diTLMd_TL_1_5dt = 377*dphidt*iTLMq_TL_1_5 - (377*(vTLRd_TL_1_5 - vTLLd_TL_1_2 + RTL_TL_1_5*iTLMd_TL_1_5))/LTL_TL_1_5;
diTLMq_TL_1_5dt = - 377*dphidt*iTLMd_TL_1_5 - (377*(vTLRq_TL_1_5 - vTLLq_TL_1_2 + RTL_TL_1_5*iTLMq_TL_1_5))/LTL_TL_1_5;
dvTLRd_TL_1_5dt = (377*(iTLMd_TL_1_5 - iTLMd_TL_5_16 + CTL_TL_1_5*dphidt*vTLRq_TL_1_5 + CTL_TL_5_16*dphidt*vTLRq_TL_1_5))/(CTL_TL_1_5 + CTL_TL_5_16);
dvTLRq_TL_1_5dt = -(377*(iTLMq_TL_5_16 - iTLMq_TL_1_5 + CTL_TL_1_5*dphidt*vTLRd_TL_1_5 + CTL_TL_5_16*dphidt*vTLRd_TL_1_5))/(CTL_TL_1_5 + CTL_TL_5_16);
diTLMd_TL_5_16dt = 377*dphidt*iTLMq_TL_5_16 - (377*(vTLRd_TL_5_16 - vTLRd_TL_1_5 + RTL_TL_5_16*iTLMd_TL_5_16))/LTL_TL_5_16;
diTLMq_TL_5_16dt = - 377*dphidt*iTLMd_TL_5_16 - (377*(vTLRq_TL_5_16 - vTLRq_TL_1_5 + RTL_TL_5_16*iTLMq_TL_5_16))/LTL_TL_5_16;
dvTLRd_TL_5_16dt = 377*dphidt*vTLRq_TL_5_16 - (377*(iLd_L16 - iTLMd_TL_5_16))/CTL_TL_5_16;
dvTLRq_TL_5_16dt = - 377*dphidt*vTLRd_TL_5_16 - (377*(iLq_L16 - iTLMq_TL_5_16))/CTL_TL_5_16;
diSd_IM2dt = -(377*(9*M_IM2^3*RR_IM2*iRd_IM2 - 64*LRR_IM2^2*LSS_IM2*vTLLd_TL_2_23 + 32*LRR_IM2^2*LS_IM2*vTLLd_TL_2_23 + 32*LR_IM2^2*LSS_IM2*vTLLd_TL_2_23 - 16*LR_IM2^2*LS_IM2*vTLLd_TL_2_23 + 72*LRR_IM2*M_IM2^2*vTLLd_TL_2_23 + 72*LR_IM2*M_IM2^2*vTLLd_TL_2_23 - 162*M_IM2^4*dphidt*iSq_IM2 + 3*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2) - 6*M_IM2^3*RR_IM2*iRd_IM2*sin(theta_IM2)^2 + 64*LRR_IM2^2*LSS_IM2*RS_IM2*iSd_IM2 - 32*LRR_IM2^2*LS_IM2*RS_IM2*iSd_IM2 - 32*LR_IM2^2*LSS_IM2*RS_IM2*iSd_IM2 + 16*LR_IM2^2*LS_IM2*RS_IM2*iSd_IM2 - 72*LRR_IM2*M_IM2^2*RS_IM2*iSd_IM2 - 72*LR_IM2*M_IM2^2*RS_IM2*iSd_IM2 - 48*LRR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(theta_IM2)^2 - 48*LR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(theta_IM2)^2 + 3*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) + 3*M_IM2^3*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 6*M_IM2^3*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 - 6*M_IM2^3*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 + 108*M_IM2^4*dphidt*iSq_IM2*sin(theta_IM2)^2 - 32*LRR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(theta_IM2 - pi/3)^2 - 32*LRR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(theta_IM2 - (2*pi)/3)^2 - 16*LRR_IM2*M_IM2^2*vTLLd_TL_2_23*sin((2*pi)/3 + theta_IM2)^2 - 32*LR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(theta_IM2 - pi/3)^2 - 32*LR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2*M_IM2^2*vTLLd_TL_2_23*sin(theta_IM2 - (2*pi)/3)^2 - 16*LR_IM2*M_IM2^2*vTLLd_TL_2_23*sin((2*pi)/3 + theta_IM2)^2 - 3*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2 + 72*M_IM2^4*dphidt*iSq_IM2*sin(theta_IM2 - pi/3)^2 + 72*M_IM2^4*dphidt*iSq_IM2*sin(pi/3 + theta_IM2)^2 + 36*M_IM2^4*dphidt*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 36*M_IM2^4*dphidt*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 + 3*M_IM2^4*iSd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 3*M_IM2^4*iSd_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) + 3*M_IM2^4*iSd_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 3*M_IM2^4*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) - 3*M_IM2^4*iSd_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) - 3*M_IM2^4*iSd_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) - 64*LRR_IM2^2*LSS_IM2^2*dphidt*iSq_IM2 + 32*LRR_IM2^2*LS_IM2^2*dphidt*iSq_IM2 + 32*LR_IM2^2*LSS_IM2^2*dphidt*iSq_IM2 - 16*LR_IM2^2*LS_IM2^2*dphidt*iSq_IM2 - 8*M_IM2^4*dphidt*iSq_IM2*sin(2*theta_IM2 - pi/3)^2 - 8*M_IM2^4*dphidt*iSq_IM2*sin(pi/3 + 2*theta_IM2)^2 + 4*M_IM2^4*dphidt*iSq_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 + 4*M_IM2^4*dphidt*iSq_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 + 4*M_IM2^4*dphidt*iSq_IM2*sin(2*theta_IM2 - (4*pi)/3)^2 + 4*M_IM2^4*dphidt*iSq_IM2*sin((4*pi)/3 + 2*theta_IM2)^2 - 32*LRR_IM2*LR_IM2*LSS_IM2*vTLLd_TL_2_23 + 16*LRR_IM2*LR_IM2*LS_IM2*vTLLd_TL_2_23 + 32*LRR_IM2*LR_IM2*LSS_IM2*RS_IM2*iSd_IM2 - 16*LRR_IM2*LR_IM2*LS_IM2*RS_IM2*iSd_IM2 - 96*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2 + 48*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2 + 48*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2 - 24*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2 + 48*LRR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(theta_IM2)^2 + 48*LR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(theta_IM2)^2 + 32*LRR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(pi/3 + theta_IM2)^2 + 16*LRR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 16*LRR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 + 32*LR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(theta_IM2 - pi/3)^2 + 32*LR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(pi/3 + theta_IM2)^2 + 16*LR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 16*LR_IM2*M_IM2^2*RS_IM2*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 + 3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(theta_IM2)^2 - 32*LRR_IM2*LR_IM2*LSS_IM2^2*dphidt*iSq_IM2 + 16*LRR_IM2*LR_IM2*LS_IM2^2*dphidt*iSq_IM2 - 32*LRR_IM2^2*LSS_IM2*LS_IM2*dphidt*iSq_IM2 + 16*LR_IM2^2*LSS_IM2*LS_IM2*dphidt*iSq_IM2 + 216*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2 + 108*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2 - 96*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2 + 48*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2 + 48*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2 - 24*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2 - 144*LRR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2 + 72*LRR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2 + 72*LR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2 - 36*LR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2 - 3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) + 3*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(4*theta_IM2 - (2*pi)/3) - 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin((2*pi)/3 + 4*theta_IM2) - 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin((4*pi)/3 + 2*theta_IM2) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(4*theta_IM2 - (4*pi)/3) - 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin((4*pi)/3 + 4*theta_IM2) + 6*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 - 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 + 4*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 4*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin((2*pi)/3 + theta_IM2)^2 - 2*3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 3*3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) - 3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 3*3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) - 3^(1/2)*M_IM2^4*iSq_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) + 4*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2 - pi/3)^2 - 4*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(pi/3 + 2*theta_IM2)^2 + 4*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 - 4*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - pi/3)^2 - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(pi/3 + 2*theta_IM2)^2 + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 + 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - pi/3)^2 - 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(pi/3 + 2*theta_IM2)^2 + 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 - 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 - 32*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2) + 16*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2) + 16*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2) - 8*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2) + 64*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2)^2 - 32*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2)^2 - 32*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2)^2 + 16*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2)^2 + 16*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) + 16*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 32*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 - 32*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 + 16*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 + 16*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 + 16*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 + 16*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 - 8*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 - 8*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*LR_IM2*LSS_IM2*LS_IM2*dphidt*iSq_IM2 - 48*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2 + 24*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2 - 48*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2)^2 - 48*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2)^2 - 48*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2)^2 - 48*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2)^2 - 32*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2) + 16*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2) + 16*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2) - 8*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2) - 64*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2)^2 + 32*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2)^2 + 32*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2)^2 - 16*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2)^2 + 32*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(pi/3 + theta_IM2)^2 - 80*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 80*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 - 64*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - pi/3)^2 - 64*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(pi/3 + theta_IM2)^2 + 16*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 16*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 - 64*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - pi/3)^2 - 64*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(pi/3 + theta_IM2)^2 + 16*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 16*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 - 16*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - pi/3)^2 - 16*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(pi/3 + theta_IM2)^2 - 32*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 32*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 + 16*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 16*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 32*LRR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 32*LRR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 32*LRR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 32*LRR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 16*LRR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 16*LRR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 16*LRR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) - 16*LRR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 16*LR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 16*LR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 16*LR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) - 16*LR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 8*LR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 8*LR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 8*LR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 32*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 8*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 8*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) + 2*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) - 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) + 2*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) + 16*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 16*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 4*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 32*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 32*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 16*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 16*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 8*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 8*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2) + 8*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2) - 32*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2)^2 + 16*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2)^2 - 16*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) + 16*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) + 8*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) + 8*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) - 4*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) - 32*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 + 32*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 + 16*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 + 16*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 - 8*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 + 8*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 + 8*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 4*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 4*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 16*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 16*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 8*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 8*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 8*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 4*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 16*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 16*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 8*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 8*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2))/(162*M_IM2^4 - 72*M_IM2^4*sin(theta_IM2 - pi/3)^2 - 72*M_IM2^4*sin(pi/3 + theta_IM2)^2 - 36*M_IM2^4*sin(theta_IM2 - (2*pi)/3)^2 - 36*M_IM2^4*sin((2*pi)/3 + theta_IM2)^2 - 108*M_IM2^4*sin(theta_IM2)^2 + 64*LRR_IM2^2*LSS_IM2^2 - 32*LRR_IM2^2*LS_IM2^2 - 32*LR_IM2^2*LSS_IM2^2 + 16*LR_IM2^2*LS_IM2^2 + 8*M_IM2^4*sin(2*theta_IM2 - pi/3)^2 + 8*M_IM2^4*sin(pi/3 + 2*theta_IM2)^2 - 4*M_IM2^4*sin(2*theta_IM2 - (2*pi)/3)^2 - 4*M_IM2^4*sin((2*pi)/3 + 2*theta_IM2)^2 - 4*M_IM2^4*sin(2*theta_IM2 - (4*pi)/3)^2 - 4*M_IM2^4*sin((4*pi)/3 + 2*theta_IM2)^2 + 32*LRR_IM2*LR_IM2*LSS_IM2^2 - 16*LRR_IM2*LR_IM2*LS_IM2^2 + 32*LRR_IM2^2*LSS_IM2*LS_IM2 - 16*LR_IM2^2*LSS_IM2*LS_IM2 - 216*LRR_IM2*LSS_IM2*M_IM2^2 - 108*LR_IM2*LS_IM2*M_IM2^2 + 16*LRR_IM2*LR_IM2*LSS_IM2*LS_IM2 + 48*LRR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2)^2 + 48*LRR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2)^2 + 48*LR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2)^2 + 48*LR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2)^2 - 32*LRR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 - 32*LRR_IM2*LSS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 + 80*LRR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 + 80*LRR_IM2*LSS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2 + 64*LRR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 + 64*LRR_IM2*LS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 - 16*LRR_IM2*LS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2 + 64*LR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 + 64*LR_IM2*LSS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 - 16*LR_IM2*LSS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2 + 16*LR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 + 16*LR_IM2*LS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 + 32*LR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 + 32*LR_IM2*LS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2);
diSq_IM2dt = (377*(64*LRR_IM2^2*LSS_IM2*vTLLq_TL_2_23 - 9*M_IM2^3*RR_IM2*iRq_IM2 - 32*LRR_IM2^2*LS_IM2*vTLLq_TL_2_23 - 32*LR_IM2^2*LSS_IM2*vTLLq_TL_2_23 + 16*LR_IM2^2*LS_IM2*vTLLq_TL_2_23 - 72*LRR_IM2*M_IM2^2*vTLLq_TL_2_23 - 72*LR_IM2*M_IM2^2*vTLLq_TL_2_23 - 162*M_IM2^4*dphidt*iSd_IM2 + 3*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2) + 6*M_IM2^3*RR_IM2*iRq_IM2*sin(theta_IM2)^2 - 64*LRR_IM2^2*LSS_IM2*RS_IM2*iSq_IM2 + 32*LRR_IM2^2*LS_IM2*RS_IM2*iSq_IM2 + 32*LR_IM2^2*LSS_IM2*RS_IM2*iSq_IM2 - 16*LR_IM2^2*LS_IM2*RS_IM2*iSq_IM2 + 72*LRR_IM2*M_IM2^2*RS_IM2*iSq_IM2 + 72*LR_IM2*M_IM2^2*RS_IM2*iSq_IM2 + 48*LRR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(theta_IM2)^2 + 48*LR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(theta_IM2)^2 + 3*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) + 3*M_IM2^3*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) + 6*M_IM2^3*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 + 6*M_IM2^3*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 + 108*M_IM2^4*dphidt*iSd_IM2*sin(theta_IM2)^2 + 32*LRR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(pi/3 + theta_IM2)^2 + 16*LRR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(theta_IM2 - (2*pi)/3)^2 + 16*LRR_IM2*M_IM2^2*vTLLq_TL_2_23*sin((2*pi)/3 + theta_IM2)^2 + 32*LR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(theta_IM2 - pi/3)^2 + 32*LR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(pi/3 + theta_IM2)^2 + 16*LR_IM2*M_IM2^2*vTLLq_TL_2_23*sin(theta_IM2 - (2*pi)/3)^2 + 16*LR_IM2*M_IM2^2*vTLLq_TL_2_23*sin((2*pi)/3 + theta_IM2)^2 - 3*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2 + 72*M_IM2^4*dphidt*iSd_IM2*sin(theta_IM2 - pi/3)^2 + 72*M_IM2^4*dphidt*iSd_IM2*sin(pi/3 + theta_IM2)^2 + 36*M_IM2^4*dphidt*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 36*M_IM2^4*dphidt*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 - 3*M_IM2^4*iSq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 3*M_IM2^4*iSq_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) - 3*M_IM2^4*iSq_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) + 3*M_IM2^4*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 3*M_IM2^4*iSq_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) + 3*M_IM2^4*iSq_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) - 64*LRR_IM2^2*LSS_IM2^2*dphidt*iSd_IM2 + 32*LRR_IM2^2*LS_IM2^2*dphidt*iSd_IM2 + 32*LR_IM2^2*LSS_IM2^2*dphidt*iSd_IM2 - 16*LR_IM2^2*LS_IM2^2*dphidt*iSd_IM2 - 8*M_IM2^4*dphidt*iSd_IM2*sin(2*theta_IM2 - pi/3)^2 - 8*M_IM2^4*dphidt*iSd_IM2*sin(pi/3 + 2*theta_IM2)^2 + 4*M_IM2^4*dphidt*iSd_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 + 4*M_IM2^4*dphidt*iSd_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 + 4*M_IM2^4*dphidt*iSd_IM2*sin(2*theta_IM2 - (4*pi)/3)^2 + 4*M_IM2^4*dphidt*iSd_IM2*sin((4*pi)/3 + 2*theta_IM2)^2 + 32*LRR_IM2*LR_IM2*LSS_IM2*vTLLq_TL_2_23 - 16*LRR_IM2*LR_IM2*LS_IM2*vTLLq_TL_2_23 - 32*LRR_IM2*LR_IM2*LSS_IM2*RS_IM2*iSq_IM2 + 16*LRR_IM2*LR_IM2*LS_IM2*RS_IM2*iSq_IM2 + 96*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2 - 48*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2 - 48*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2 + 24*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2 - 48*LRR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(theta_IM2)^2 - 48*LR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(theta_IM2)^2 - 32*LRR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(theta_IM2 - pi/3)^2 - 32*LRR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 16*LRR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 - 32*LR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(theta_IM2 - pi/3)^2 - 32*LR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 16*LR_IM2*M_IM2^2*RS_IM2*iSq_IM2*sin((2*pi)/3 + theta_IM2)^2 - 3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(theta_IM2)^2 - 32*LRR_IM2*LR_IM2*LSS_IM2^2*dphidt*iSd_IM2 + 16*LRR_IM2*LR_IM2*LS_IM2^2*dphidt*iSd_IM2 - 32*LRR_IM2^2*LSS_IM2*LS_IM2*dphidt*iSd_IM2 + 16*LR_IM2^2*LSS_IM2*LS_IM2*dphidt*iSd_IM2 + 216*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2 + 108*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2 - 96*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2 + 48*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2 + 48*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2 - 24*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2 - 144*LRR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2 + 72*LRR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2 + 72*LR_IM2*LSS_IM2*M_IM2^2*iSd_IM2*omega_IM2 - 36*LR_IM2*LS_IM2*M_IM2^2*iSd_IM2*omega_IM2 + 3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) - 3*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(4*theta_IM2 - (2*pi)/3) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin((2*pi)/3 + 4*theta_IM2) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (4*pi)/3) - 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin((4*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin(4*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*M_IM2^3*RR_IM2*iRq_IM2*sin((4*pi)/3 + 4*theta_IM2) + 6*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 - 2*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 + 4*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 4*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin((2*pi)/3 + theta_IM2)^2 - 2*3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 3*3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) - 3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 3*3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) - 3^(1/2)*M_IM2^4*iSd_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) + 4*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2 - pi/3)^2 - 4*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(pi/3 + 2*theta_IM2)^2 + 4*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 - 4*3^(1/2)*M_IM2^3*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - pi/3)^2 + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(pi/3 + 2*theta_IM2)^2 - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 - 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - pi/3)^2 + 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(pi/3 + 2*theta_IM2)^2 - 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3)^2 + 4*3^(1/2)*LR_IM2*M_IM2^3*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2)^2 - 32*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2) + 16*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2) + 16*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2) - 8*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2) - 64*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2)^2 + 32*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2)^2 + 32*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2)^2 - 16*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2)^2 + 16*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) + 16*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin((2*pi)/3 + 2*theta_IM2) + 32*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 - 16*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 - 16*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 + 8*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(theta_IM2 - pi/3)^2 + 8*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*LR_IM2*LSS_IM2*LS_IM2*dphidt*iSd_IM2 - 48*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2 + 24*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2 - 48*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2)^2 - 48*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2)^2 - 48*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2)^2 - 48*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2)^2 + 32*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2) - 16*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2) - 16*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2) + 8*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2) - 64*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2)^2 + 32*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2)^2 + 32*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2)^2 - 16*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2)^2 + 32*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(pi/3 + theta_IM2)^2 - 80*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 80*LRR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 - 64*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - pi/3)^2 - 64*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(pi/3 + theta_IM2)^2 + 16*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 16*LRR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 - 64*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - pi/3)^2 - 64*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(pi/3 + theta_IM2)^2 + 16*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 + 16*LR_IM2*LSS_IM2*M_IM2^2*dphidt*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 - 16*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - pi/3)^2 - 16*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(pi/3 + theta_IM2)^2 - 32*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin(theta_IM2 - (2*pi)/3)^2 - 32*LR_IM2*LS_IM2*M_IM2^2*dphidt*iSd_IM2*sin((2*pi)/3 + theta_IM2)^2 - 16*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 16*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 8*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 8*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 4*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 4*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 32*LRR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 32*LRR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 32*LRR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) - 32*LRR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 16*LRR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 16*LRR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 16*LRR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 16*LRR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 16*LR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 16*LR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 16*LR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 16*LR_IM2*LSS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 8*LR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*LR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*LR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) - 8*LR_IM2*LS_IM2*M_IM2^2*iSq_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) + 32*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 32*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 8*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 8*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) + 2*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 4*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*LRR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) - 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(4*theta_IM2 - (2*pi)/3) + 2*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((2*pi)/3 + 4*theta_IM2) - 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (4*pi)/3) + 4*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((4*pi)/3 + 2*theta_IM2) - 2*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin(4*theta_IM2 - (4*pi)/3) + 2*3^(1/2)*LR_IM2*M_IM2^3*iRd_IM2*omega_IM2*sin((4*pi)/3 + 4*theta_IM2) + 16*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 16*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 4*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 32*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 32*3^(1/2)*LRR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 16*3^(1/2)*LRR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 16*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 16*3^(1/2)*LR_IM2^2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 8*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 8*3^(1/2)*LR_IM2^2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 16*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2) - 8*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2) - 32*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2)^2 + 16*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2)^2 + 16*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) - 16*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 8*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) + 8*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin(2*theta_IM2 - (2*pi)/3) - 4*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRq_IM2*sin((2*pi)/3 + 2*theta_IM2) - 32*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 + 32*3^(1/2)*LRR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 + 16*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LRR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 + 16*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LR_IM2*LSS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 - 8*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(theta_IM2 - pi/3)^2 + 8*3^(1/2)*LR_IM2*LS_IM2*M_IM2*RR_IM2*iRd_IM2*sin(pi/3 + theta_IM2)^2 - 8*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 4*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 16*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 16*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 8*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 8*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 + 8*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) - 8*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) - 4*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin(2*theta_IM2 - (2*pi)/3) + 4*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRd_IM2*omega_IM2*sin((2*pi)/3 + 2*theta_IM2) + 16*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 - 16*3^(1/2)*LRR_IM2*LR_IM2*LSS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2 - 8*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(theta_IM2 - pi/3)^2 + 8*3^(1/2)*LRR_IM2*LR_IM2*LS_IM2*M_IM2*iRq_IM2*omega_IM2*sin(pi/3 + theta_IM2)^2))/(162*M_IM2^4 - 72*M_IM2^4*sin(theta_IM2 - pi/3)^2 - 72*M_IM2^4*sin(pi/3 + theta_IM2)^2 - 36*M_IM2^4*sin(theta_IM2 - (2*pi)/3)^2 - 36*M_IM2^4*sin((2*pi)/3 + theta_IM2)^2 - 108*M_IM2^4*sin(theta_IM2)^2 + 64*LRR_IM2^2*LSS_IM2^2 - 32*LRR_IM2^2*LS_IM2^2 - 32*LR_IM2^2*LSS_IM2^2 + 16*LR_IM2^2*LS_IM2^2 + 8*M_IM2^4*sin(2*theta_IM2 - pi/3)^2 + 8*M_IM2^4*sin(pi/3 + 2*theta_IM2)^2 - 4*M_IM2^4*sin(2*theta_IM2 - (2*pi)/3)^2 - 4*M_IM2^4*sin((2*pi)/3 + 2*theta_IM2)^2 - 4*M_IM2^4*sin(2*theta_IM2 - (4*pi)/3)^2 - 4*M_IM2^4*sin((4*pi)/3 + 2*theta_IM2)^2 + 32*LRR_IM2*LR_IM2*LSS_IM2^2 - 16*LRR_IM2*LR_IM2*LS_IM2^2 + 32*LRR_IM2^2*LSS_IM2*LS_IM2 - 16*LR_IM2^2*LSS_IM2*LS_IM2 - 216*LRR_IM2*LSS_IM2*M_IM2^2 - 108*LR_IM2*LS_IM2*M_IM2^2 + 16*LRR_IM2*LR_IM2*LSS_IM2*LS_IM2 + 48*LRR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2)^2 + 48*LRR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2)^2 + 48*LR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2)^2 + 48*LR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2)^2 - 32*LRR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 - 32*LRR_IM2*LSS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 + 80*LRR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 + 80*LRR_IM2*LSS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2 + 64*LRR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 + 64*LRR_IM2*LS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 - 16*LRR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 - 16*LRR_IM2*LS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2 + 64*LR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 + 64*LR_IM2*LSS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 - 16*LR_IM2*LSS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 - 16*LR_IM2*LSS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2 + 16*LR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - pi/3)^2 + 16*LR_IM2*LS_IM2*M_IM2^2*sin(pi/3 + theta_IM2)^2 + 32*LR_IM2*LS_IM2*M_IM2^2*sin(theta_IM2 - (2*pi)/3)^2 + 32*LR_IM2*LS_IM2*M_IM2^2*sin((2*pi)/3 + theta_IM2)^2);
diRd_IM2dt = 377*dphidt*iRq_IM2 - (377*(M_IM2*(6*vTLLd_TL_2_23 - 6*RS_IM2*iSd_IM2 + 6*LSS_IM2*iSq_IM2*omega_IM2 + 6*LS_IM2*iSq_IM2*omega_IM2) + 4*LSS_IM2*RR_IM2*iRd_IM2 + 4*LS_IM2*RR_IM2*iRd_IM2 + 4*LRR_IM2*LSS_IM2*iRq_IM2*omega_IM2 + 4*LRR_IM2*LS_IM2*iRq_IM2*omega_IM2 + 4*LR_IM2*LSS_IM2*iRq_IM2*omega_IM2 + 4*LR_IM2*LS_IM2*iRq_IM2*omega_IM2))/(4*LRR_IM2*LSS_IM2 - 9*M_IM2^2 + 4*LRR_IM2*LS_IM2 + 4*LR_IM2*LSS_IM2 + 4*LR_IM2*LS_IM2);
diRq_IM2dt = (377*(M_IM2*(6*RS_IM2*iSq_IM2 - 6*vTLLq_TL_2_23 + 6*LSS_IM2*iSd_IM2*omega_IM2 + 6*LS_IM2*iSd_IM2*omega_IM2) - 4*LSS_IM2*RR_IM2*iRq_IM2 - 4*LS_IM2*RR_IM2*iRq_IM2 + 4*LRR_IM2*LSS_IM2*iRd_IM2*omega_IM2 + 4*LRR_IM2*LS_IM2*iRd_IM2*omega_IM2 + 4*LR_IM2*LSS_IM2*iRd_IM2*omega_IM2 + 4*LR_IM2*LS_IM2*iRd_IM2*omega_IM2))/(4*LRR_IM2*LSS_IM2 - 9*M_IM2^2 + 4*LRR_IM2*LS_IM2 + 4*LR_IM2*LSS_IM2 + 4*LR_IM2*LS_IM2) - 377*dphidt*iRd_IM2;
domega_IM2dt = -(tauL_IM2 + B_IM2*omega_IM2 - (3*M_IM2*iRd_IM2*iSq_IM2)/2 + (3*M_IM2*iRq_IM2*iSd_IM2)/2)/J_IM2;
dtheta_IM2dt = 377*omega_IM2;
dx = [diSd_G22dt
diSq_G22dt
diRd_G22dt
diRq_G22dt
diF_G22dt
ddelta_G22dt
domega_G22dt
diLd_L2dt
diLq_L2dt
diLd_L0dt
diLq_L0dt
diLd_L16dt
diLq_L16dt
dvTLLd_TL_2_23dt
dvTLLq_TL_2_23dt
diTLMd_TL_2_23dt
diTLMq_TL_2_23dt
dvTLRd_TL_2_23dt
dvTLRq_TL_2_23dt
%dvTLLd_TL_1_2dt
%dvTLLq_TL_1_2dt
diTLMd_TL_1_2dt
diTLMq_TL_1_2dt
diTLMd_TL_1_5dt
diTLMq_TL_1_5dt
dvTLRd_TL_1_5dt
dvTLRq_TL_1_5dt
diTLMd_TL_5_16dt
diTLMq_TL_5_16dt
dvTLRd_TL_5_16dt
dvTLRq_TL_5_16dt
diSd_IM2dt
diSq_IM2dt
diRd_IM2dt
diRq_IM2dt
domega_IM2dt
dtheta_IM2dt
];
end

omega=x(:,7);
plot(t,omega);
save('Data.mat')
end