function RunLLMicrogrid

clear all
close all

set(0,'defaultlinelinewidth',1.5)


addpath('../Parameters')

load('G23.mat','Lad_G23','Laf_G23','Laq_G23','Ldf_G23','LSd_G23','LSq_G23','LRD_G23','LF_G23','LRQ_G23','RS_G23','RR_G23','RF_G23','H_G23','B_G23')
LRD_G23 = 6.87;    
load('G22.mat','Lad_G22','Laf_G22','Laq_G22','Ldf_G22','LSd_G22','LSq_G22','LRD_G22','LF_G22','LRQ_G22','RS_G22','RR_G22','RF_G22','H_G22','B_G22')
LRD_G22 = 6.87;  
 
load('PV21.mat', 'PL_PV21', 'QL_PV21');
load('B20.mat', 'PL_B20', 'QL_B20');
load('L2.mat', 'PL_L2', 'QL_L2');
load('L11.mat', 'PL_L11', 'QL_L11');
load('L12.mat', 'PL_L12', 'QL_L12');
load('L13.mat', 'PL_L13', 'QL_L13');
load('L14.mat', 'PL_L14', 'QL_L14');
load('L15.mat', 'PL_L15', 'QL_L15');
load('L16.mat', 'PL_L16', 'QL_L16');
load('L17.mat', 'PL_L17', 'QL_L17');
load('L18.mat', 'PL_L18', 'QL_L18');
load('L19.mat', 'PL_L19', 'QL_L19');

load('TL_1_2.mat', 'LTL_TL_1_2', 'RTL_TL_1_2','CTL_TL_1_2');
load('TL_1_3.mat', 'LTL_TL_1_3', 'RTL_TL_1_3','CTL_TL_1_3');
load('TL_1_4.mat', 'LTL_TL_1_4', 'RTL_TL_1_4','CTL_TL_1_4');

load('TL_2_23.mat', 'LTL_TL_2_23', 'RTL_TL_2_23','CTL_TL_2_23');

load('TL_3_5.mat', 'LTL_TL_3_5', 'RTL_TL_3_5','CTL_TL_3_5');
load('TL_3_11.mat', 'LTL_TL_3_11', 'RTL_TL_3_11','CTL_TL_3_11');

load('TL_4_6.mat', 'LTL_TL_4_6', 'RTL_TL_4_6','CTL_TL_4_6');
load('TL_4_7.mat', 'LTL_TL_4_7', 'RTL_TL_4_7','CTL_TL_4_7');
load('TL_4_12.mat', 'LTL_TL_4_12', 'RTL_TL_4_12','CTL_TL_4_12');

load('TL_5_8.mat', 'LTL_TL_5_8', 'RTL_TL_5_8','CTL_TL_5_8');
load('TL_5_9.mat', 'LTL_TL_5_9', 'RTL_TL_5_9','CTL_TL_5_9');

load('TL_6_13.mat', 'LTL_TL_6_13', 'RTL_TL_6_13','CTL_TL_6_13');
load('TL_6_14.mat', 'LTL_TL_6_14', 'RTL_TL_6_14','CTL_TL_6_14');

load('TL_7_22.mat', 'LTL_TL_7_22', 'RTL_TL_7_22','CTL_TL_7_22');
load('TL_7_15.mat', 'LTL_TL_7_15', 'RTL_TL_7_15','CTL_TL_7_15');

load('TL_8_16.mat', 'LTL_TL_8_16', 'RTL_TL_8_16','CTL_TL_8_16');
load('TL_8_17.mat', 'LTL_TL_8_17', 'RTL_TL_8_17','CTL_TL_8_17');
load('TL_8_21.mat', 'LTL_TL_8_21', 'RTL_TL_8_21','CTL_TL_8_21');

load('TL_9_10.mat', 'LTL_TL_9_10', 'RTL_TL_9_10','CTL_TL_9_10');
load('TL_9_18.mat', 'LTL_TL_9_18', 'RTL_TL_9_18','CTL_TL_9_18');

load('TL_10_19.mat', 'LTL_TL_10_19', 'RTL_TL_10_19','CTL_TL_10_19');
load('TL_10_20.mat', 'LTL_TL_10_20', 'RTL_TL_10_20','CTL_TL_10_20');

load('IM2.mat','LR_IM2','LRR_IM2','LS_IM2','LSS_IM2','M_IM2','RR_IM2','RS_IM2','J_IM2','tauL_IM2','B_IM2');
load('IM14.mat','LR_IM14','LRR_IM14','LS_IM14','LSS_IM14','M_IM14','RR_IM14','RS_IM14','J_IM14','tauL_IM14','B_IM14');
x0 = 0.5*ones(128,1);

tic  
tArray = [4 4.1 4.2 4.3 4.4 4.5 4.6 4.7 4.8 4.9 5];


Options =  odeset('RelTol',1e-4,'AbsTol',1e-3');

t = [];
x = [];
%for i = 1:numel(tauL_W1Array)
    %Simulate the differential equations for each time step
    tspan = [tArray(1),tArray(end)];
    [t,x] = ode45(@LLMicrogridDynamics,[0,10],x0,Options);
%x=ode5(@LLMicrogridDynamics,0:1e-6:0.01,x0);
    
%x0 = xTemp(end,:);
    %t = [t ; tTemp];
    %x = [x ; xTemp];
    toc
    
%end

function [dx] = LLMicrogridDynamics(t,x)
    t
iSd_G22 = x(1);
iSq_G22 = x(2);
iRd_G22 = x(3);
iRq_G22 = x(4);
iF_G22 = x(5);
delta_G22 = x(6);
omega_G22 = x(7);
iSd_G23 = x(8);
iSq_G23 = x(9);
iRd_G23 = x(10);
iRq_G23 = x(11);
iF_G23 = x(12);
delta_G23 = x(13);
omega_G23 = x(14);
iLd_PV21 = x(15);
iLq_PV21 = x(16);
iLd_B20 = x(17);
iLq_B20 = x(18);
iLd_L2 = x(19);
iLq_L2 = x(20);
iLd_L11 = x(21);
iLq_L11 = x(22);
iLd_L12 = x(23);
iLq_L12 = x(24);
iLd_L13 = x(25);
iLq_L13 = x(26);
iLd_L14 = x(27);
iLq_L14 = x(28);
iLd_L15 = x(29);
iLq_L15 = x(30);
iLd_L16 = x(31);
iLq_L16 = x(32);
iLd_L17 = x(33);
iLq_L17 = x(34);
iLd_L18 = x(35);
iLq_L18 = x(36);
iLd_L19 = x(37);
iLq_L19 = x(38);
vTLLd_TL_1_2 = x(39);
vTLLq_TL_1_2 = x(40);
iTLMd_TL_1_2 = x(41);
iTLMq_TL_1_2 = x(42);
vTLRd_TL_1_2 = x(43);
vTLRq_TL_1_2 = x(44);
iTLMd_TL_1_3 = x(45);
iTLMq_TL_1_3 = x(46);
vTLRd_TL_1_3 = x(47);
vTLRq_TL_1_3 = x(48);
iTLMd_TL_1_4 = x(49);
iTLMq_TL_1_4 = x(50);
vTLRd_TL_1_4 = x(51);
vTLRq_TL_1_4 = x(52);
iTLMd_TL_2_23 = x(53);
iTLMq_TL_2_23 = x(54);
vTLRd_TL_2_23 = x(55);
vTLRq_TL_2_23 = x(56);
iTLMd_TL_3_5 = x(57);
iTLMq_TL_3_5 = x(58);
vTLRd_TL_3_5 = x(59);
vTLRq_TL_3_5 = x(60);
iTLMd_TL_3_11 = x(61);
iTLMq_TL_3_11 = x(62);
vTLRd_TL_3_11 = x(63);
vTLRq_TL_3_11 = x(64);
iTLMd_TL_4_6 = x(65);
iTLMq_TL_4_6 = x(66);
vTLRd_TL_4_6 = x(67);
vTLRq_TL_4_6 = x(68);
iTLMd_TL_4_7 = x(69);
iTLMq_TL_4_7 = x(70);
vTLRd_TL_4_7 = x(71);
vTLRq_TL_4_7 = x(72);
iTLMd_TL_4_12 = x(73);
iTLMq_TL_4_12 = x(74);
vTLRd_TL_4_12 = x(75);
vTLRq_TL_4_12 = x(76);
iTLMd_TL_5_8 = x(77);
iTLMq_TL_5_8 = x(78);
vTLRd_TL_5_8 = x(79);
vTLRq_TL_5_8 = x(80);
iTLMd_TL_5_9 = x(81);
iTLMq_TL_5_9 = x(82);
vTLRd_TL_5_9 = x(83);
vTLRq_TL_5_9 = x(84);
iTLMd_TL_6_13 = x(85);
iTLMq_TL_6_13 = x(86);
vTLRd_TL_6_13 = x(87);
vTLRq_TL_6_13 = x(88);
iTLMd_TL_6_14 = x(89);
iTLMq_TL_6_14 = x(90);
vTLRd_TL_6_14 = x(91);
vTLRq_TL_6_14 = x(92);
iTLMd_TL_7_22 = x(93);
iTLMq_TL_7_22 = x(94);
vTLRd_TL_7_22 = x(95);
vTLRq_TL_7_22 = x(96);
iTLMd_TL_7_15 = x(97);
iTLMq_TL_7_15 = x(98);
vTLRd_TL_7_15 = x(99);
vTLRq_TL_7_15 = x(100);
iTLMd_TL_8_21 = x(101);
iTLMq_TL_8_21 = x(102);
vTLRd_TL_8_21 = x(103);
vTLRq_TL_8_21 = x(104);
iTLMd_TL_8_16 = x(105);
iTLMq_TL_8_16 = x(106);
vTLRd_TL_8_16 = x(107);
vTLRq_TL_8_16 = x(108);
iTLMd_TL_8_17 = x(109);
iTLMq_TL_8_17 = x(110);
vTLRd_TL_8_17 = x(111);
vTLRq_TL_8_17 = x(112);
iTLMd_TL_9_18 = x(113);
iTLMq_TL_9_18 = x(114);
vTLRd_TL_9_18 = x(115);
vTLRq_TL_9_18 = x(116);
iTLMd_TL_9_10 = x(117);
iTLMq_TL_9_10 = x(118);
vTLRd_TL_9_10 = x(119);
vTLRq_TL_9_10 = x(120);
iTLMd_TL_10_19 = x(121);
iTLMq_TL_10_19 = x(122);
vTLRd_TL_10_19 = x(123);
vTLRq_TL_10_19 = x(124);
iTLMd_TL_10_20 = x(125);
iTLMq_TL_10_20 = x(126);
vTLRd_TL_10_20 = x(127);
vTLRq_TL_10_20 = x(128);

dphidt = 1; 
k=[5.8125   35.5171   -1.1682   -2.5449    1.3147    1.3279   -2.3964
   -3.5568   -9.1728   -3.9072    8.0164   -8.7656   -9.8039    1.4338];
reqd=[0.6192, 1.0, 0.8426, -0.5012, 1.19e-13, -1.484, 9.292e-14]';
Tm_G23=-(k(1,:)*([delta_G23;omega_G23;iSd_G23;iSq_G23;iRd_G23;iF_G23;iRq_G23]-reqd))+1.00;
    vR_G23=-(k(2,:)*([delta_G23;omega_G23;iSd_G23;iSq_G23;iRd_G23;iF_G23;iRq_G23]-reqd))+0.000641;
Tm_G22=-(k(1,:)*([delta_G22;omega_G22;iSd_G22;iSq_G22;iRd_G22;iF_G22;iRq_G22]-reqd))+1.00;
    vR_G22=-(k(2,:)*([delta_G22;omega_G22;iSd_G22;iSq_G22;iRd_G22;iF_G22;iRq_G22]-reqd))+0.000641;

diSd_G22dt = 377*vTLRd_TL_7_22*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 377*iRq_G22*((Laq_G22*RR_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (Laq_G22*omega_G22*sin(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSq_G22*(omega_G22 - dphidt + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) + 377*iSd_G22*(RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - 377*iF_G22*((RF_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Laf_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - 377*iRd_G22*((RR_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LRQ_G22*Lad_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*vTLRq_TL_7_22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diSq_G22dt = 377*iSd_G22*(omega_G22 - dphidt + omega_G22*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - omega_G22*cos(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) - 377*iRq_G22*((Laq_G22*RR_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (Laq_G22*omega_G22*cos(delta_G22)*(Ldf_G22^2 - LF_G22*LRD_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*vTLRq_TL_7_22*(cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSq_G22*(omega_G22*sin(2*delta_G22)*((LRQ_G22*LSd_G22)/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (LSq_G22*(Ldf_G22^2 - LF_G22*LRD_G22))/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) - RS_G22*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) - (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + RS_G22*cos(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22))) + 377*iF_G22*((RF_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Laf_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*iRd_G22*((RR_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LRQ_G22*Lad_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) + 377*vTLRd_TL_7_22*sin(2*delta_G22)*(LRQ_G22/(2*Laq_G22^2 - 2*LRQ_G22*LSq_G22) + (Ldf_G22^2 - LF_G22*LRD_G22)/(2*LF_G22*Lad_G22^2 + 2*LRD_G22*Laf_G22^2 + 2*LSd_G22*Ldf_G22^2 - 2*LF_G22*LRD_G22*LSd_G22 - 4*Lad_G22*Laf_G22*Ldf_G22)) + (377*vR_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRd_G22dt = 377*iSq_G22*((RS_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSd_G22*((RS_G22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*vTLRq_TL_7_22*cos(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*vTLRd_TL_7_22*sin(delta_G22)*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RR_G22*iRd_G22*(Laf_G22^2 - LF_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RF_G22*iF_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*Laq_G22*iRq_G22*omega_G22*(LF_G22*Lad_G22 - Laf_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
diRq_G22dt = (377*LSq_G22*RR_G22*iRq_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - 377*iSq_G22*((Laq_G22*RS_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (LSd_G22*Laq_G22*omega_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (377*Laq_G22*vTLRd_TL_7_22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - (377*Laq_G22*vTLRq_TL_7_22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) - 377*iSd_G22*((Laq_G22*RS_G22*cos(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22) + (LSd_G22*Laq_G22*omega_G22*sin(delta_G22))/(Laq_G22^2 - LRQ_G22*LSq_G22)) - (377*Laf_G22*Laq_G22*iF_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22) - (377*Lad_G22*Laq_G22*iRd_G22*omega_G22)/(Laq_G22^2 - LRQ_G22*LSq_G22);
diF_G22dt = 377*iSq_G22*((RS_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (LSq_G22*omega_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - 377*iSd_G22*((RS_G22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (LSq_G22*omega_G22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22)) - (377*vR_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*vTLRq_TL_7_22*cos(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*vTLRd_TL_7_22*sin(delta_G22)*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RF_G22*iF_G22*(Lad_G22^2 - LRD_G22*LSd_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) - (377*RR_G22*iRd_G22*(LSd_G22*Ldf_G22 - Lad_G22*Laf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22) + (377*Laq_G22*iRq_G22*omega_G22*(LRD_G22*Laf_G22 - Lad_G22*Ldf_G22))/(LF_G22*Lad_G22^2 + LRD_G22*Laf_G22^2 + LSd_G22*Ldf_G22^2 - LF_G22*LRD_G22*LSd_G22 - 2*Lad_G22*Laf_G22*Ldf_G22);
ddelta_G22dt = 377*omega_G22 - 377;
domega_G22dt = -(B_G22*omega_G22 - Tm_G22 + iSd_G22*vTLRd_TL_7_22 + iSq_G22*vTLRq_TL_7_22)/(2*H_G22);
diSd_G23dt = 377*vTLLd_TL_1_2*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 377*iRq_G23*((Laq_G23*RR_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (Laq_G23*omega_G23*sin(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSq_G23*(omega_G23 - dphidt + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) + 377*iSd_G23*(RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - 377*iF_G23*((RF_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Laf_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iRd_G23*((RR_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Lad_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) + 377*vTLLq_TL_1_2*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diSq_G23dt = 377*iSd_G23*(omega_G23 - dphidt + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - 377*iRq_G23*((Laq_G23*RR_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (Laq_G23*omega_G23*cos(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*vTLLq_TL_1_2*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSq_G23*(omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) + 377*iF_G23*((RF_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Laf_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) + 377*iRd_G23*((RR_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Lad_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) + 377*vTLLd_TL_1_2*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + (377*vR_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRd_G23dt = 377*iSq_G23*((RS_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSd_G23*((RS_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*vTLLq_TL_1_2*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*vTLLd_TL_1_2*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RR_G23*iRd_G23*(Laf_G23^2 - LF_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RF_G23*iF_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*Laq_G23*iRq_G23*omega_G23*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRq_G23dt = (377*LSq_G23*RR_G23*iRq_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - 377*iSq_G23*((Laq_G23*RS_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (LSd_G23*Laq_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (377*Laq_G23*vTLLd_TL_1_2*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (377*Laq_G23*vTLLq_TL_1_2*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - 377*iSd_G23*((Laq_G23*RS_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (LSd_G23*Laq_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (377*Laf_G23*Laq_G23*iF_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - (377*Lad_G23*Laq_G23*iRd_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23);
diF_G23dt = 377*iSq_G23*((RS_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSd_G23*((RS_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*vTLLq_TL_1_2*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*vTLLd_TL_1_2*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RF_G23*iF_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RR_G23*iRd_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*Laq_G23*iRq_G23*omega_G23*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
ddelta_G23dt = 377*omega_G23 - 377;
domega_G23dt = -(B_G23*omega_G23 - Tm_G23 + iSd_G23*vTLLd_TL_1_2 + iSq_G23*vTLLq_TL_1_2)/(2*H_G23);
diLd_PV21dt = 377*dphidt*iLq_PV21 + (377*(vTLRd_TL_8_21 - (PL_PV21*iLd_PV21*abs(vTLRd_TL_8_21 + vTLRq_TL_8_21*1i)^2)/(PL_PV21^2 + QL_PV21^2))*(PL_PV21^2 + QL_PV21^2))/(QL_PV21*abs(vTLRd_TL_8_21 + vTLRq_TL_8_21*1i)^2);
diLq_PV21dt = (377*(vTLRq_TL_8_21 - (PL_PV21*iLq_PV21*abs(vTLRd_TL_8_21 + vTLRq_TL_8_21*1i)^2)/(PL_PV21^2 + QL_PV21^2))*(PL_PV21^2 + QL_PV21^2))/(QL_PV21*abs(vTLRd_TL_8_21 + vTLRq_TL_8_21*1i)^2) - 377*dphidt*iLd_PV21;
diLd_B20dt = 377*dphidt*iLq_B20 + (377*(vTLRd_TL_10_20 - (PL_B20*iLd_B20*abs(vTLRd_TL_10_20 + vTLRq_TL_10_20*1i)^2)/(PL_B20^2 + QL_B20^2))*(PL_B20^2 + QL_B20^2))/(QL_B20*abs(vTLRd_TL_10_20 + vTLRq_TL_10_20*1i)^2);
diLq_B20dt = (377*(vTLRq_TL_10_20 - (PL_B20*iLq_B20*abs(vTLRd_TL_10_20 + vTLRq_TL_10_20*1i)^2)/(PL_B20^2 + QL_B20^2))*(PL_B20^2 + QL_B20^2))/(QL_B20*abs(vTLRd_TL_10_20 + vTLRq_TL_10_20*1i)^2) - 377*dphidt*iLd_B20;
diLd_L2dt = 377*dphidt*iLq_L2 + (377*(vTLRd_TL_1_2 - (PL_L2*iLd_L2*abs(vTLRd_TL_1_2 + vTLRq_TL_1_2*1i)^2)/(PL_L2^2 + QL_L2^2))*(PL_L2^2 + QL_L2^2))/(QL_L2*abs(vTLRd_TL_1_2 + vTLRq_TL_1_2*1i)^2);
diLq_L2dt = (377*(vTLRq_TL_1_2 - (PL_L2*iLq_L2*abs(vTLRd_TL_1_2 + vTLRq_TL_1_2*1i)^2)/(PL_L2^2 + QL_L2^2))*(PL_L2^2 + QL_L2^2))/(QL_L2*abs(vTLRd_TL_1_2 + vTLRq_TL_1_2*1i)^2) - 377*dphidt*iLd_L2;
diLd_L11dt = 377*dphidt*iLq_L11 + (377*(vTLRd_TL_3_11 - (PL_L11*iLd_L11*abs(vTLRd_TL_3_11 + vTLRq_TL_3_11*1i)^2)/(PL_L11^2 + QL_L11^2))*(PL_L11^2 + QL_L11^2))/(QL_L11*abs(vTLRd_TL_3_11 + vTLRq_TL_3_11*1i)^2);
diLq_L11dt = (377*(vTLRq_TL_3_11 - (PL_L11*iLq_L11*abs(vTLRd_TL_3_11 + vTLRq_TL_3_11*1i)^2)/(PL_L11^2 + QL_L11^2))*(PL_L11^2 + QL_L11^2))/(QL_L11*abs(vTLRd_TL_3_11 + vTLRq_TL_3_11*1i)^2) - 377*dphidt*iLd_L11;
diLd_L12dt = 377*dphidt*iLq_L12 + (377*(vTLRd_TL_4_12 - (PL_L12*iLd_L12*abs(vTLRd_TL_4_12 + vTLRq_TL_4_12*1i)^2)/(PL_L12^2 + QL_L12^2))*(PL_L12^2 + QL_L12^2))/(QL_L12*abs(vTLRd_TL_4_12 + vTLRq_TL_4_12*1i)^2);
diLq_L12dt = (377*(vTLRq_TL_4_12 - (PL_L12*iLq_L12*abs(vTLRd_TL_4_12 + vTLRq_TL_4_12*1i)^2)/(PL_L12^2 + QL_L12^2))*(PL_L12^2 + QL_L12^2))/(QL_L12*abs(vTLRd_TL_4_12 + vTLRq_TL_4_12*1i)^2) - 377*dphidt*iLd_L12;
diLd_L13dt = 377*dphidt*iLq_L13 + (377*(vTLRd_TL_6_13 - (PL_L13*iLd_L13*abs(vTLRd_TL_6_13 + vTLRq_TL_6_13*1i)^2)/(PL_L13^2 + QL_L13^2))*(PL_L13^2 + QL_L13^2))/(QL_L13*abs(vTLRd_TL_6_13 + vTLRq_TL_6_13*1i)^2);
diLq_L13dt = (377*(vTLRq_TL_6_13 - (PL_L13*iLq_L13*abs(vTLRd_TL_6_13 + vTLRq_TL_6_13*1i)^2)/(PL_L13^2 + QL_L13^2))*(PL_L13^2 + QL_L13^2))/(QL_L13*abs(vTLRd_TL_6_13 + vTLRq_TL_6_13*1i)^2) - 377*dphidt*iLd_L13;
diLd_L14dt = 377*dphidt*iLq_L14 + (377*(vTLRd_TL_6_14 - (PL_L14*iLd_L14*abs(vTLRd_TL_6_14 + vTLRq_TL_6_14*1i)^2)/(PL_L14^2 + QL_L14^2))*(PL_L14^2 + QL_L14^2))/(QL_L14*abs(vTLRd_TL_6_14 + vTLRq_TL_6_14*1i)^2);
diLq_L14dt = (377*(vTLRq_TL_6_14 - (PL_L14*iLq_L14*abs(vTLRd_TL_6_14 + vTLRq_TL_6_14*1i)^2)/(PL_L14^2 + QL_L14^2))*(PL_L14^2 + QL_L14^2))/(QL_L14*abs(vTLRd_TL_6_14 + vTLRq_TL_6_14*1i)^2) - 377*dphidt*iLd_L14;
diLd_L15dt = 377*dphidt*iLq_L15 + (377*(vTLRd_TL_7_15 - (PL_L15*iLd_L15*abs(vTLRd_TL_7_15 + vTLRq_TL_7_15*1i)^2)/(PL_L15^2 + QL_L15^2))*(PL_L15^2 + QL_L15^2))/(QL_L15*abs(vTLRd_TL_7_15 + vTLRq_TL_7_15*1i)^2);
diLq_L15dt = (377*(vTLRq_TL_7_15 - (PL_L15*iLq_L15*abs(vTLRd_TL_7_15 + vTLRq_TL_7_15*1i)^2)/(PL_L15^2 + QL_L15^2))*(PL_L15^2 + QL_L15^2))/(QL_L15*abs(vTLRd_TL_7_15 + vTLRq_TL_7_15*1i)^2) - 377*dphidt*iLd_L15;
diLd_L16dt = 377*dphidt*iLq_L16 + (377*(vTLRd_TL_8_16 - (PL_L16*iLd_L16*abs(vTLRd_TL_8_16 + vTLRq_TL_8_16*1i)^2)/(PL_L16^2 + QL_L16^2))*(PL_L16^2 + QL_L16^2))/(QL_L16*abs(vTLRd_TL_8_16 + vTLRq_TL_8_16*1i)^2);
diLq_L16dt = (377*(vTLRq_TL_8_16 - (PL_L16*iLq_L16*abs(vTLRd_TL_8_16 + vTLRq_TL_8_16*1i)^2)/(PL_L16^2 + QL_L16^2))*(PL_L16^2 + QL_L16^2))/(QL_L16*abs(vTLRd_TL_8_16 + vTLRq_TL_8_16*1i)^2) - 377*dphidt*iLd_L16;
diLd_L17dt = 377*dphidt*iLq_L17 + (377*(vTLRd_TL_8_17 - (PL_L17*iLd_L17*abs(vTLRd_TL_8_17 + vTLRq_TL_8_17*1i)^2)/(PL_L17^2 + QL_L17^2))*(PL_L17^2 + QL_L17^2))/(QL_L17*abs(vTLRd_TL_8_17 + vTLRq_TL_8_17*1i)^2);
diLq_L17dt = (377*(vTLRq_TL_8_17 - (PL_L17*iLq_L17*abs(vTLRd_TL_8_17 + vTLRq_TL_8_17*1i)^2)/(PL_L17^2 + QL_L17^2))*(PL_L17^2 + QL_L17^2))/(QL_L17*abs(vTLRd_TL_8_17 + vTLRq_TL_8_17*1i)^2) - 377*dphidt*iLd_L17;
diLd_L18dt = 377*dphidt*iLq_L18 + (377*(vTLRd_TL_9_18 - (PL_L18*iLd_L18*abs(vTLRd_TL_9_18 + vTLRq_TL_9_18*1i)^2)/(PL_L18^2 + QL_L18^2))*(PL_L18^2 + QL_L18^2))/(QL_L18*abs(vTLRd_TL_9_18 + vTLRq_TL_9_18*1i)^2);
diLq_L18dt = (377*(vTLRq_TL_9_18 - (PL_L18*iLq_L18*abs(vTLRd_TL_9_18 + vTLRq_TL_9_18*1i)^2)/(PL_L18^2 + QL_L18^2))*(PL_L18^2 + QL_L18^2))/(QL_L18*abs(vTLRd_TL_9_18 + vTLRq_TL_9_18*1i)^2) - 377*dphidt*iLd_L18;
diLd_L19dt = 377*dphidt*iLq_L19 + (377*(vTLRd_TL_10_19 - (PL_L19*iLd_L19*abs(vTLRd_TL_10_19 + vTLRq_TL_10_19*1i)^2)/(PL_L19^2 + QL_L19^2))*(PL_L19^2 + QL_L19^2))/(QL_L19*abs(vTLRd_TL_10_19 + vTLRq_TL_10_19*1i)^2);
diLq_L19dt = (377*(vTLRq_TL_10_19 - (PL_L19*iLq_L19*abs(vTLRd_TL_10_19 + vTLRq_TL_10_19*1i)^2)/(PL_L19^2 + QL_L19^2))*(PL_L19^2 + QL_L19^2))/(QL_L19*abs(vTLRd_TL_10_19 + vTLRq_TL_10_19*1i)^2) - 377*dphidt*iLd_L19;
dvTLLd_TL_1_2dt = (377*(iSd_G23 - iTLMd_TL_1_2 - iTLMd_TL_1_3 - iTLMd_TL_1_4 + CTL_TL_1_2*dphidt*vTLLq_TL_1_2 + CTL_TL_1_3*dphidt*vTLLq_TL_1_2 + CTL_TL_1_4*dphidt*vTLLq_TL_1_2))/(CTL_TL_1_2 + CTL_TL_1_3 + CTL_TL_1_4);
dvTLLq_TL_1_2dt = -(377*(iTLMq_TL_1_2 - iSq_G23 + iTLMq_TL_1_3 + iTLMq_TL_1_4 + CTL_TL_1_2*dphidt*vTLLd_TL_1_2 + CTL_TL_1_3*dphidt*vTLLd_TL_1_2 + CTL_TL_1_4*dphidt*vTLLd_TL_1_2))/(CTL_TL_1_2 + CTL_TL_1_3 + CTL_TL_1_4);
diTLMd_TL_1_2dt = 377*dphidt*iTLMq_TL_1_2 - (377*(vTLRd_TL_1_2 - vTLLd_TL_1_2 + RTL_TL_1_2*iTLMd_TL_1_2))/LTL_TL_1_2;
diTLMq_TL_1_2dt = - 377*dphidt*iTLMd_TL_1_2 - (377*(vTLRq_TL_1_2 - vTLLq_TL_1_2 + RTL_TL_1_2*iTLMq_TL_1_2))/LTL_TL_1_2;
dvTLRd_TL_1_2dt = (377*(iTLMd_TL_1_2 - iLd_L2 - iTLMd_TL_2_23 + CTL_TL_1_2*dphidt*vTLRq_TL_1_2 + CTL_TL_2_23*dphidt*vTLRq_TL_1_2))/(CTL_TL_1_2 + CTL_TL_2_23);
dvTLRq_TL_1_2dt = -(377*(iLq_L2 - iTLMq_TL_1_2 + iTLMq_TL_2_23 + CTL_TL_1_2*dphidt*vTLRd_TL_1_2 + CTL_TL_2_23*dphidt*vTLRd_TL_1_2))/(CTL_TL_1_2 + CTL_TL_2_23);
diTLMd_TL_1_3dt = 377*dphidt*iTLMq_TL_1_3 - (377*(vTLRd_TL_1_3 - vTLLd_TL_1_2 + RTL_TL_1_3*iTLMd_TL_1_3))/LTL_TL_1_3;
diTLMq_TL_1_3dt = - 377*dphidt*iTLMd_TL_1_3 - (377*(vTLRq_TL_1_3 - vTLLq_TL_1_2 + RTL_TL_1_3*iTLMq_TL_1_3))/LTL_TL_1_3;
dvTLRd_TL_1_3dt = (377*(iTLMd_TL_1_3 - iTLMd_TL_3_5 - iTLMd_TL_3_11 + CTL_TL_1_3*dphidt*vTLRq_TL_1_3 + CTL_TL_3_5*dphidt*vTLRq_TL_1_3 + CTL_TL_3_11*dphidt*vTLRq_TL_1_3))/(CTL_TL_1_3 + CTL_TL_3_5 + CTL_TL_3_11);
dvTLRq_TL_1_3dt = -(377*(iTLMq_TL_3_5 - iTLMq_TL_1_3 + iTLMq_TL_3_11 + CTL_TL_1_3*dphidt*vTLRd_TL_1_3 + CTL_TL_3_5*dphidt*vTLRd_TL_1_3 + CTL_TL_3_11*dphidt*vTLRd_TL_1_3))/(CTL_TL_1_3 + CTL_TL_3_5 + CTL_TL_3_11);
diTLMd_TL_1_4dt = 377*dphidt*iTLMq_TL_1_4 - (377*(vTLRd_TL_1_4 - vTLLd_TL_1_2 + RTL_TL_1_4*iTLMd_TL_1_4))/LTL_TL_1_4;
diTLMq_TL_1_4dt = - 377*dphidt*iTLMd_TL_1_4 - (377*(vTLRq_TL_1_4 - vTLLq_TL_1_2 + RTL_TL_1_4*iTLMq_TL_1_4))/LTL_TL_1_4;
dvTLRd_TL_1_4dt = (377*(iTLMd_TL_1_4 - iTLMd_TL_4_6 - iTLMd_TL_4_7 - iTLMd_TL_4_12 + CTL_TL_1_4*dphidt*vTLRq_TL_1_4 + CTL_TL_4_6*dphidt*vTLRq_TL_1_4 + CTL_TL_4_7*dphidt*vTLRq_TL_1_4 + CTL_TL_4_12*dphidt*vTLRq_TL_1_4))/(CTL_TL_1_4 + CTL_TL_4_6 + CTL_TL_4_7 + CTL_TL_4_12);
dvTLRq_TL_1_4dt = -(377*(iTLMq_TL_4_6 - iTLMq_TL_1_4 + iTLMq_TL_4_7 + iTLMq_TL_4_12 + CTL_TL_1_4*dphidt*vTLRd_TL_1_4 + CTL_TL_4_6*dphidt*vTLRd_TL_1_4 + CTL_TL_4_7*dphidt*vTLRd_TL_1_4 + CTL_TL_4_12*dphidt*vTLRd_TL_1_4))/(CTL_TL_1_4 + CTL_TL_4_6 + CTL_TL_4_7 + CTL_TL_4_12);
diTLMd_TL_2_23dt = 377*dphidt*iTLMq_TL_2_23 - (377*(vTLRd_TL_2_23 - vTLRd_TL_1_2 + RTL_TL_2_23*iTLMd_TL_2_23))/LTL_TL_2_23;
diTLMq_TL_2_23dt = - 377*dphidt*iTLMd_TL_2_23 - (377*(vTLRq_TL_2_23 - vTLRq_TL_1_2 + RTL_TL_2_23*iTLMq_TL_2_23))/LTL_TL_2_23;
dvTLRd_TL_2_23dt = (377*(iSd_G23 + iTLMd_TL_2_23))/CTL_TL_2_23 + 377*dphidt*vTLRq_TL_2_23;
dvTLRq_TL_2_23dt = (377*(iSq_G23 + iTLMq_TL_2_23))/CTL_TL_2_23 - 377*dphidt*vTLRd_TL_2_23;
diTLMd_TL_3_5dt = 377*dphidt*iTLMq_TL_3_5 - (377*(vTLRd_TL_3_5 - vTLRd_TL_1_3 + RTL_TL_3_5*iTLMd_TL_3_5))/LTL_TL_3_5;
diTLMq_TL_3_5dt = - 377*dphidt*iTLMd_TL_3_5 - (377*(vTLRq_TL_3_5 - vTLRq_TL_1_3 + RTL_TL_3_5*iTLMq_TL_3_5))/LTL_TL_3_5;
dvTLRd_TL_3_5dt = (377*(iTLMd_TL_3_5 - iTLMd_TL_5_8 - iTLMd_TL_5_9 + CTL_TL_3_5*dphidt*vTLRq_TL_3_5 + CTL_TL_5_8*dphidt*vTLRq_TL_3_5 + CTL_TL_5_9*dphidt*vTLRq_TL_3_5))/(CTL_TL_3_5 + CTL_TL_5_8 + CTL_TL_5_9);
dvTLRq_TL_3_5dt = -(377*(iTLMq_TL_5_8 - iTLMq_TL_3_5 + iTLMq_TL_5_9 + CTL_TL_3_5*dphidt*vTLRd_TL_3_5 + CTL_TL_5_8*dphidt*vTLRd_TL_3_5 + CTL_TL_5_9*dphidt*vTLRd_TL_3_5))/(CTL_TL_3_5 + CTL_TL_5_8 + CTL_TL_5_9);
diTLMd_TL_3_11dt = 377*dphidt*iTLMq_TL_3_11 - (377*(vTLRd_TL_3_11 - vTLRd_TL_1_3 + RTL_TL_3_11*iTLMd_TL_3_11))/LTL_TL_3_11;
diTLMq_TL_3_11dt = - 377*dphidt*iTLMd_TL_3_11 - (377*(vTLRq_TL_3_11 - vTLRq_TL_1_3 + RTL_TL_3_11*iTLMq_TL_3_11))/LTL_TL_3_11;
dvTLRd_TL_3_11dt = 377*dphidt*vTLRq_TL_3_11 - (377*(iLd_L11 - iTLMd_TL_3_11))/CTL_TL_3_11;
dvTLRq_TL_3_11dt = - 377*dphidt*vTLRd_TL_3_11 - (377*(iLq_L11 - iTLMq_TL_3_11))/CTL_TL_3_11;
diTLMd_TL_4_6dt = 377*dphidt*iTLMq_TL_4_6 - (377*(vTLRd_TL_4_6 - vTLRd_TL_1_4 + RTL_TL_4_6*iTLMd_TL_4_6))/LTL_TL_4_6;
diTLMq_TL_4_6dt = - 377*dphidt*iTLMd_TL_4_6 - (377*(vTLRq_TL_4_6 - vTLRq_TL_1_4 + RTL_TL_4_6*iTLMq_TL_4_6))/LTL_TL_4_6;
dvTLRd_TL_4_6dt = (377*(iTLMd_TL_4_6 - iTLMd_TL_6_13 - iTLMd_TL_6_14 + CTL_TL_4_6*dphidt*vTLRq_TL_4_6 + CTL_TL_6_13*dphidt*vTLRq_TL_4_6 + CTL_TL_6_14*dphidt*vTLRq_TL_4_6))/(CTL_TL_4_6 + CTL_TL_6_13 + CTL_TL_6_14);
dvTLRq_TL_4_6dt = -(377*(iTLMq_TL_6_13 - iTLMq_TL_4_6 + iTLMq_TL_6_14 + CTL_TL_4_6*dphidt*vTLRd_TL_4_6 + CTL_TL_6_13*dphidt*vTLRd_TL_4_6 + CTL_TL_6_14*dphidt*vTLRd_TL_4_6))/(CTL_TL_4_6 + CTL_TL_6_13 + CTL_TL_6_14);
diTLMd_TL_4_7dt = 377*dphidt*iTLMq_TL_4_7 - (377*(vTLRd_TL_4_7 - vTLRd_TL_1_4 + RTL_TL_4_7*iTLMd_TL_4_7))/LTL_TL_4_7;
diTLMq_TL_4_7dt = - 377*dphidt*iTLMd_TL_4_7 - (377*(vTLRq_TL_4_7 - vTLRq_TL_1_4 + RTL_TL_4_7*iTLMq_TL_4_7))/LTL_TL_4_7;
dvTLRd_TL_4_7dt = (377*(iTLMd_TL_4_7 - iTLMd_TL_7_15 - iTLMd_TL_7_22 + CTL_TL_4_7*dphidt*vTLRq_TL_4_7 + CTL_TL_7_15*dphidt*vTLRq_TL_4_7 + CTL_TL_7_22*dphidt*vTLRq_TL_4_7))/(CTL_TL_4_7 + CTL_TL_7_15 + CTL_TL_7_22);
dvTLRq_TL_4_7dt = -(377*(iTLMq_TL_7_15 - iTLMq_TL_4_7 + iTLMq_TL_7_22 + CTL_TL_4_7*dphidt*vTLRd_TL_4_7 + CTL_TL_7_15*dphidt*vTLRd_TL_4_7 + CTL_TL_7_22*dphidt*vTLRd_TL_4_7))/(CTL_TL_4_7 + CTL_TL_7_15 + CTL_TL_7_22);
diTLMd_TL_4_12dt = 377*dphidt*iTLMq_TL_4_12 - (377*(vTLRd_TL_4_12 - vTLRd_TL_1_4 + RTL_TL_4_12*iTLMd_TL_4_12))/LTL_TL_4_12;
diTLMq_TL_4_12dt = - 377*dphidt*iTLMd_TL_4_12 - (377*(vTLRq_TL_4_12 - vTLRq_TL_1_4 + RTL_TL_4_12*iTLMq_TL_4_12))/LTL_TL_4_12;
dvTLRd_TL_4_12dt = 377*dphidt*vTLRq_TL_4_12 - (377*(iLd_L12 - iTLMd_TL_4_12))/CTL_TL_4_12;
dvTLRq_TL_4_12dt = - 377*dphidt*vTLRd_TL_4_12 - (377*(iLq_L12 - iTLMq_TL_4_12))/CTL_TL_4_12;
diTLMd_TL_5_8dt = 377*dphidt*iTLMq_TL_5_8 - (377*(vTLRd_TL_5_8 - vTLRd_TL_3_5 + RTL_TL_5_8*iTLMd_TL_5_8))/LTL_TL_5_8;
diTLMq_TL_5_8dt = - 377*dphidt*iTLMd_TL_5_8 - (377*(vTLRq_TL_5_8 - vTLRq_TL_3_5 + RTL_TL_5_8*iTLMq_TL_5_8))/LTL_TL_5_8;
dvTLRd_TL_5_8dt = (377*(iTLMd_TL_5_8 - iTLMd_TL_8_16 - iTLMd_TL_8_17 - iTLMd_TL_8_21 + CTL_TL_5_8*dphidt*vTLRq_TL_5_8 + CTL_TL_8_16*dphidt*vTLRq_TL_5_8 + CTL_TL_8_17*dphidt*vTLRq_TL_5_8 + CTL_TL_8_21*dphidt*vTLRq_TL_5_8))/(CTL_TL_5_8 + CTL_TL_8_16 + CTL_TL_8_17 + CTL_TL_8_21);
dvTLRq_TL_5_8dt = -(377*(iTLMq_TL_8_16 - iTLMq_TL_5_8 + iTLMq_TL_8_17 + iTLMq_TL_8_21 + CTL_TL_5_8*dphidt*vTLRd_TL_5_8 + CTL_TL_8_16*dphidt*vTLRd_TL_5_8 + CTL_TL_8_17*dphidt*vTLRd_TL_5_8 + CTL_TL_8_21*dphidt*vTLRd_TL_5_8))/(CTL_TL_5_8 + CTL_TL_8_16 + CTL_TL_8_17 + CTL_TL_8_21);
diTLMd_TL_5_9dt = 377*dphidt*iTLMq_TL_5_9 - (377*(vTLRd_TL_5_9 - vTLRd_TL_3_5 + RTL_TL_5_9*iTLMd_TL_5_9))/LTL_TL_5_9;
diTLMq_TL_5_9dt = - 377*dphidt*iTLMd_TL_5_9 - (377*(vTLRq_TL_5_9 - vTLRq_TL_3_5 + RTL_TL_5_9*iTLMq_TL_5_9))/LTL_TL_5_9;
dvTLRd_TL_5_9dt = (377*(iTLMd_TL_5_9 - iTLMd_TL_9_10 - iTLMd_TL_9_18 + CTL_TL_5_9*dphidt*vTLRq_TL_5_9 + CTL_TL_9_10*dphidt*vTLRq_TL_5_9 + CTL_TL_9_18*dphidt*vTLRq_TL_5_9))/(CTL_TL_5_9 + CTL_TL_9_10 + CTL_TL_9_18);
dvTLRq_TL_5_9dt = -(377*(iTLMq_TL_9_10 - iTLMq_TL_5_9 + iTLMq_TL_9_18 + CTL_TL_5_9*dphidt*vTLRd_TL_5_9 + CTL_TL_9_10*dphidt*vTLRd_TL_5_9 + CTL_TL_9_18*dphidt*vTLRd_TL_5_9))/(CTL_TL_5_9 + CTL_TL_9_10 + CTL_TL_9_18);
diTLMd_TL_6_13dt = 377*dphidt*iTLMq_TL_6_13 - (377*(vTLRd_TL_6_13 - vTLRd_TL_4_6 + RTL_TL_6_13*iTLMd_TL_6_13))/LTL_TL_6_13;
diTLMq_TL_6_13dt = - 377*dphidt*iTLMd_TL_6_13 - (377*(vTLRq_TL_6_13 - vTLRq_TL_4_6 + RTL_TL_6_13*iTLMq_TL_6_13))/LTL_TL_6_13;
dvTLRd_TL_6_13dt = 377*dphidt*vTLRq_TL_6_13 - (377*(iLd_L13 - iTLMd_TL_6_13))/CTL_TL_6_13;
dvTLRq_TL_6_13dt = - 377*dphidt*vTLRd_TL_6_13 - (377*(iLq_L13 - iTLMq_TL_6_13))/CTL_TL_6_13;
diTLMd_TL_6_14dt = 377*dphidt*iTLMq_TL_6_14 - (377*(vTLRd_TL_6_14 - vTLRd_TL_4_6 + RTL_TL_6_14*iTLMd_TL_6_14))/LTL_TL_6_14;
diTLMq_TL_6_14dt = - 377*dphidt*iTLMd_TL_6_14 - (377*(vTLRq_TL_6_14 - vTLRq_TL_4_6 + RTL_TL_6_14*iTLMq_TL_6_14))/LTL_TL_6_14;
dvTLRd_TL_6_14dt = 377*dphidt*vTLRq_TL_6_14 - (377*(iLd_L14 - iTLMd_TL_6_14))/CTL_TL_6_14;
dvTLRq_TL_6_14dt = - 377*dphidt*vTLRd_TL_6_14 - (377*(iLq_L14 - iTLMq_TL_6_14))/CTL_TL_6_14;
diTLMd_TL_7_22dt = 377*dphidt*iTLMq_TL_7_22 - (377*(vTLRd_TL_7_22 - vTLRd_TL_4_7 + RTL_TL_7_22*iTLMd_TL_7_22))/LTL_TL_7_22;
diTLMq_TL_7_22dt = - 377*dphidt*iTLMd_TL_7_22 - (377*(vTLRq_TL_7_22 - vTLRq_TL_4_7 + RTL_TL_7_22*iTLMq_TL_7_22))/LTL_TL_7_22;
dvTLRd_TL_7_22dt = (377*(iSd_G22 + iTLMd_TL_7_22))/CTL_TL_7_22 + 377*dphidt*vTLRq_TL_7_22;
dvTLRq_TL_7_22dt = (377*(iSq_G22 + iTLMq_TL_7_22))/CTL_TL_7_22 - 377*dphidt*vTLRd_TL_7_22;
diTLMd_TL_7_15dt = 377*dphidt*iTLMq_TL_7_15 - (377*(vTLRd_TL_7_15 - vTLRd_TL_4_7 + RTL_TL_7_15*iTLMd_TL_7_15))/LTL_TL_7_15;
diTLMq_TL_7_15dt = - 377*dphidt*iTLMd_TL_7_15 - (377*(vTLRq_TL_7_15 - vTLRq_TL_4_7 + RTL_TL_7_15*iTLMq_TL_7_15))/LTL_TL_7_15;
dvTLRd_TL_7_15dt = 377*dphidt*vTLRq_TL_7_15 - (377*(iLd_L15 - iTLMd_TL_7_15))/CTL_TL_7_15;
dvTLRq_TL_7_15dt = - 377*dphidt*vTLRd_TL_7_15 - (377*(iLq_L15 - iTLMq_TL_7_15))/CTL_TL_7_15;
diTLMd_TL_8_21dt = 377*dphidt*iTLMq_TL_8_21 - (377*(vTLRd_TL_8_21 - vTLRd_TL_5_8 + RTL_TL_8_21*iTLMd_TL_8_21))/LTL_TL_8_21;
diTLMq_TL_8_21dt = - 377*dphidt*iTLMd_TL_8_21 - (377*(vTLRq_TL_8_21 - vTLRq_TL_5_8 + RTL_TL_8_21*iTLMq_TL_8_21))/LTL_TL_8_21;
dvTLRd_TL_8_21dt = 377*dphidt*vTLRq_TL_8_21 - (377*(iLd_PV21 - iTLMd_TL_8_21))/CTL_TL_8_21;
dvTLRq_TL_8_21dt = - 377*dphidt*vTLRd_TL_8_21 - (377*(iLq_PV21 - iTLMq_TL_8_21))/CTL_TL_8_21;
diTLMd_TL_8_16dt = 377*dphidt*iTLMq_TL_8_16 - (377*(vTLRd_TL_8_16 - vTLRd_TL_5_8 + RTL_TL_8_16*iTLMd_TL_8_16))/LTL_TL_8_16;
diTLMq_TL_8_16dt = - 377*dphidt*iTLMd_TL_8_16 - (377*(vTLRq_TL_8_16 - vTLRq_TL_5_8 + RTL_TL_8_16*iTLMq_TL_8_16))/LTL_TL_8_16;
dvTLRd_TL_8_16dt = 377*dphidt*vTLRq_TL_8_16 - (377*(iLd_L16 - iTLMd_TL_8_16))/CTL_TL_8_16;
dvTLRq_TL_8_16dt = - 377*dphidt*vTLRd_TL_8_16 - (377*(iLq_L16 - iTLMq_TL_8_16))/CTL_TL_8_16;
diTLMd_TL_8_17dt = 377*dphidt*iTLMq_TL_8_17 - (377*(vTLRd_TL_8_17 - vTLRd_TL_5_8 + RTL_TL_8_17*iTLMd_TL_8_17))/LTL_TL_8_17;
diTLMq_TL_8_17dt = - 377*dphidt*iTLMd_TL_8_17 - (377*(vTLRq_TL_8_17 - vTLRq_TL_5_8 + RTL_TL_8_17*iTLMq_TL_8_17))/LTL_TL_8_17;
dvTLRd_TL_8_17dt = 377*dphidt*vTLRq_TL_8_17 - (377*(iLd_L17 - iTLMd_TL_8_17))/CTL_TL_8_17;
dvTLRq_TL_8_17dt = - 377*dphidt*vTLRd_TL_8_17 - (377*(iLq_L17 - iTLMq_TL_8_17))/CTL_TL_8_17;
diTLMd_TL_9_18dt = 377*dphidt*iTLMq_TL_9_18 - (377*(vTLRd_TL_9_18 - vTLRd_TL_5_9 + RTL_TL_9_18*iTLMd_TL_9_18))/LTL_TL_9_18;
diTLMq_TL_9_18dt = - 377*dphidt*iTLMd_TL_9_18 - (377*(vTLRq_TL_9_18 - vTLRq_TL_5_9 + RTL_TL_9_18*iTLMq_TL_9_18))/LTL_TL_9_18;
dvTLRd_TL_9_18dt = 377*dphidt*vTLRq_TL_9_18 - (377*(iLd_L18 - iTLMd_TL_9_18))/CTL_TL_9_18;
dvTLRq_TL_9_18dt = - 377*dphidt*vTLRd_TL_9_18 - (377*(iLq_L18 - iTLMq_TL_9_18))/CTL_TL_9_18;
diTLMd_TL_9_10dt = 377*dphidt*iTLMq_TL_9_10 - (377*(vTLRd_TL_9_10 - vTLRd_TL_5_9 + RTL_TL_9_10*iTLMd_TL_9_10))/LTL_TL_9_10;
diTLMq_TL_9_10dt = - 377*dphidt*iTLMd_TL_9_10 - (377*(vTLRq_TL_9_10 - vTLRq_TL_5_9 + RTL_TL_9_10*iTLMq_TL_9_10))/LTL_TL_9_10;
dvTLRd_TL_9_10dt = (377*(iTLMd_TL_9_10 - iTLMd_TL_10_19 - iTLMd_TL_10_20 + CTL_TL_9_10*dphidt*vTLRq_TL_9_10 + CTL_TL_10_19*dphidt*vTLRq_TL_9_10 + CTL_TL_10_20*dphidt*vTLRq_TL_9_10))/(CTL_TL_9_10 + CTL_TL_10_19 + CTL_TL_10_20);
dvTLRq_TL_9_10dt = -(377*(iTLMq_TL_10_19 - iTLMq_TL_9_10 + iTLMq_TL_10_20 + CTL_TL_9_10*dphidt*vTLRd_TL_9_10 + CTL_TL_10_19*dphidt*vTLRd_TL_9_10 + CTL_TL_10_20*dphidt*vTLRd_TL_9_10))/(CTL_TL_9_10 + CTL_TL_10_19 + CTL_TL_10_20);
diTLMd_TL_10_19dt = 377*dphidt*iTLMq_TL_10_19 - (377*(vTLRd_TL_10_19 - vTLRd_TL_9_10 + RTL_TL_10_19*iTLMd_TL_10_19))/LTL_TL_10_19;
diTLMq_TL_10_19dt = - 377*dphidt*iTLMd_TL_10_19 - (377*(vTLRq_TL_10_19 - vTLRq_TL_9_10 + RTL_TL_10_19*iTLMq_TL_10_19))/LTL_TL_10_19;
dvTLRd_TL_10_19dt = 377*dphidt*vTLRq_TL_10_19 - (377*(iLd_L19 - iTLMd_TL_10_19))/CTL_TL_10_19;
dvTLRq_TL_10_19dt = - 377*dphidt*vTLRd_TL_10_19 - (377*(iLq_L19 - iTLMq_TL_10_19))/CTL_TL_10_19;
diTLMd_TL_10_20dt = 377*dphidt*iTLMq_TL_10_20 - (377*(vTLRd_TL_10_20 - vTLRd_TL_9_10 + RTL_TL_10_20*iTLMd_TL_10_20))/LTL_TL_10_20;
diTLMq_TL_10_20dt = - 377*dphidt*iTLMd_TL_10_20 - (377*(vTLRq_TL_10_20 - vTLRq_TL_9_10 + RTL_TL_10_20*iTLMq_TL_10_20))/LTL_TL_10_20;
dvTLRd_TL_10_20dt = 377*dphidt*vTLRq_TL_10_20 - (377*(iLd_B20 - iTLMd_TL_10_20))/CTL_TL_10_20;
dvTLRq_TL_10_20dt = - 377*dphidt*vTLRd_TL_10_20 - (377*(iLq_B20 - iTLMq_TL_10_20))/CTL_TL_10_20;
dx = [diSd_G22dt
diSq_G22dt
diRd_G22dt
diRq_G22dt
diF_G22dt
ddelta_G22dt
domega_G22dt
diSd_G23dt
diSq_G23dt
diRd_G23dt
diRq_G23dt
diF_G23dt
ddelta_G23dt
domega_G23dt
diLd_PV21dt
diLq_PV21dt
diLd_B20dt
diLq_B20dt
diLd_L2dt
diLq_L2dt
diLd_L11dt
diLq_L11dt
diLd_L12dt
diLq_L12dt
diLd_L13dt
diLq_L13dt
diLd_L14dt
diLq_L14dt
diLd_L15dt
diLq_L15dt
diLd_L16dt
diLq_L16dt
diLd_L17dt
diLq_L17dt
diLd_L18dt
diLq_L18dt
diLd_L19dt
diLq_L19dt
dvTLLd_TL_1_2dt
dvTLLq_TL_1_2dt
diTLMd_TL_1_2dt
diTLMq_TL_1_2dt
dvTLRd_TL_1_2dt
dvTLRq_TL_1_2dt
diTLMd_TL_1_3dt
diTLMq_TL_1_3dt
dvTLRd_TL_1_3dt
dvTLRq_TL_1_3dt
diTLMd_TL_1_4dt
diTLMq_TL_1_4dt
dvTLRd_TL_1_4dt
dvTLRq_TL_1_4dt
diTLMd_TL_2_23dt
diTLMq_TL_2_23dt
dvTLRd_TL_2_23dt
dvTLRq_TL_2_23dt
diTLMd_TL_3_5dt
diTLMq_TL_3_5dt
dvTLRd_TL_3_5dt
dvTLRq_TL_3_5dt
diTLMd_TL_3_11dt
diTLMq_TL_3_11dt
dvTLRd_TL_3_11dt
dvTLRq_TL_3_11dt
diTLMd_TL_4_6dt
diTLMq_TL_4_6dt
dvTLRd_TL_4_6dt
dvTLRq_TL_4_6dt
diTLMd_TL_4_7dt
diTLMq_TL_4_7dt
dvTLRd_TL_4_7dt
dvTLRq_TL_4_7dt
diTLMd_TL_4_12dt
diTLMq_TL_4_12dt
dvTLRd_TL_4_12dt
dvTLRq_TL_4_12dt
diTLMd_TL_5_8dt
diTLMq_TL_5_8dt
dvTLRd_TL_5_8dt
dvTLRq_TL_5_8dt
diTLMd_TL_5_9dt
diTLMq_TL_5_9dt
dvTLRd_TL_5_9dt
dvTLRq_TL_5_9dt
diTLMd_TL_6_13dt
diTLMq_TL_6_13dt
dvTLRd_TL_6_13dt
dvTLRq_TL_6_13dt
diTLMd_TL_6_14dt
diTLMq_TL_6_14dt
dvTLRd_TL_6_14dt
dvTLRq_TL_6_14dt
diTLMd_TL_7_22dt
diTLMq_TL_7_22dt
dvTLRd_TL_7_22dt
dvTLRq_TL_7_22dt
diTLMd_TL_7_15dt
diTLMq_TL_7_15dt
dvTLRd_TL_7_15dt
dvTLRq_TL_7_15dt
diTLMd_TL_8_21dt
diTLMq_TL_8_21dt
dvTLRd_TL_8_21dt
dvTLRq_TL_8_21dt
diTLMd_TL_8_16dt
diTLMq_TL_8_16dt
dvTLRd_TL_8_16dt
dvTLRq_TL_8_16dt
diTLMd_TL_8_17dt
diTLMq_TL_8_17dt
dvTLRd_TL_8_17dt
dvTLRq_TL_8_17dt
diTLMd_TL_9_18dt
diTLMq_TL_9_18dt
dvTLRd_TL_9_18dt
dvTLRq_TL_9_18dt
diTLMd_TL_9_10dt
diTLMq_TL_9_10dt
dvTLRd_TL_9_10dt
dvTLRq_TL_9_10dt
diTLMd_TL_10_19dt
diTLMq_TL_10_19dt
dvTLRd_TL_10_19dt
dvTLRq_TL_10_19dt
diTLMd_TL_10_20dt
diTLMq_TL_10_20dt
dvTLRd_TL_10_20dt
dvTLRq_TL_10_20dt
];
end
omega_G23 = x(:,7);
omega_G22 = x(:,14);
plot(t,omega_G23,'b',t,omega_G22,'r')
save('Data.mat')
end