function RunSMTL
% generator parameters
clear all
close all

set(0,'defaultlinelinewidth',1.5)
addpath('../Parameters')

load('G23.mat','Lad_G23','Laf_G23','Laq_G23','Ldf_G23','LSd_G23','LSq_G23','LRD_G23','LF_G23','LRQ_G23','RS_G23','Rkd_G23','Rkq_G23','RF_G23','H_G23','B_G23',...
    'K11_G23','K12_G23','K13_G23','K14_G23','K15_G23','K16_G23','K17_G23',...
    'K21_G23','K22_G23','K23_G23','K24_G23','K25_G23','K26_G23','K27_G23',...
    'delta_G23_ref','omega_G23_ref','iSd_G23_ref','iSq_G23_ref','iRd_G23_ref','iRq_G23_ref','iF_G23_ref',...
    'tauL_G23_ref','vR_G23_ref');
load('TL_2_23.mat', 'LTL_TL_2_23', 'RTL_TL_2_23','CTL_TL_2_23');

% load('L2.mat', 'PL_L2', 'QL_L2');
PL_L2 = 0.1875; QL_L2 = 0.01;
delta0 = 0.6248;
omega0 = 1.0;
Id0 = 0.8426;
Iq0 = -0.5012;
iD0 = 1.441e-13;
iF0 = -1.575;
iQ0 = -1.77e-12;
vdsl0 = 1.1097;
vqsl0 = 0.1128;
itld0 = 0.8;
itlq0 = -0.50;
vdsr0 = 1.097;
vqsr0 = 0.1128;

% x0= transpose([ delta0 omega0 Id0 Iq0 iD0 iF0 iQ0 vdsl0 vqsl0 itld0 itlq0 itld0 itlq0]);
% x0=0.5*ones(15,1);  
x0 = [        0.3399    0.1524    0.0000   -0.0000   -0.7727    0.6846    1.0000    0.3541    0.1153    1.8545    0.7121   -0.3414   -0.1211    1.8472    0.7161];
dphidt = 1;
tic
[t,x]=ode45(@MilosSmTlWorking,[0,1],x0);
time  = toc
% x=ode5(@MilosSmTlWorking,[0,0.1],x0);
% for j = 1:numel(t)
% [~,iInd(j,:),iInq(j,:)]=MilosSmTlWorking(t(j),x(j,:)); 
% end

function dx = MilosSmTlWorking(t,x)  
    t
    % States
  iSd_G23 = x(1);
iSq_G23 = x(2);
iRd_G23 = x(3);
iRq_G23 = x(4);
iF_G23 = x(5);
delta_G23 = x(6);
omega_G23 = x(7);
iLd_L2 = x(8);
iLq_L2 = x(9);
vTLLd_TL_2_23 = x(10);
vTLLq_TL_2_23 = x(11);
iTLMd_TL_2_23 = x(12);
iTLMq_TL_2_23 = x(13);
vTLRd_TL_2_23 = x(14);
vTLRq_TL_2_23 = x(15);

tauL_G23 = tauL_G23_ref - K11_G23*(delta_G23 - delta_G23_ref) - K16_G23*(iF_G23 - iF_G23_ref) - K15_G23*(iRd_G23 - iRd_G23_ref) - K17_G23*(iRq_G23 - iRq_G23_ref) - K13_G23*(iSd_G23 - iSd_G23_ref) - K14_G23*(iSq_G23 - iSq_G23_ref) - K12_G23*(omega_G23 - omega_G23_ref);
vR_G23 = vR_G23_ref - K21_G23*(delta_G23 - delta_G23_ref) - K26_G23*(iF_G23 - iF_G23_ref) - K25_G23*(iRd_G23 - iRd_G23_ref) - K27_G23*(iRq_G23 - iRq_G23_ref) - K23_G23*(iSd_G23 - iSd_G23_ref) - K24_G23*(iSq_G23 - iSq_G23_ref) - K22_G23*(omega_G23 - omega_G23_ref);
diSd_G23dt = 377*vTLRd_TL_2_23*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 377*iRq_G23*((Laq_G23*Rkq_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (Laq_G23*omega_G23*sin(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) + 377*iSd_G23*(RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - 377*iF_G23*((RF_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Laf_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iRd_G23*((Rkd_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LRQ_G23*Lad_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iSq_G23*(omega_G23 + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 1) + 377*vTLRq_TL_2_23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diSq_G23dt = 377*iF_G23*((RF_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Laf_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - 377*iRq_G23*((Laq_G23*Rkq_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (Laq_G23*omega_G23*cos(delta_G23)*(Ldf_G23^2 - LF_G23*LRD_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSq_G23*(omega_G23*sin(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - RS_G23*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23))) - 377*vTLRq_TL_2_23*(cos(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + 377*iRd_G23*((Rkd_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LRQ_G23*Lad_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) + 377*iSd_G23*(omega_G23 + omega_G23*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) - (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - omega_G23*cos(2*delta_G23)*((LRQ_G23*LSd_G23)/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (LSq_G23*(Ldf_G23^2 - LF_G23*LRD_G23))/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + RS_G23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) - 1) + 377*vTLRd_TL_2_23*sin(2*delta_G23)*(LRQ_G23/(2*Laq_G23^2 - 2*LRQ_G23*LSq_G23) + (Ldf_G23^2 - LF_G23*LRD_G23)/(2*LF_G23*Lad_G23^2 + 2*LRD_G23*Laf_G23^2 + 2*LSd_G23*Ldf_G23^2 - 2*LF_G23*LRD_G23*LSd_G23 - 4*Lad_G23*Laf_G23*Ldf_G23)) + (377*vR_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRd_G23dt = 377*iSq_G23*((RS_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSd_G23*((RS_G23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*vTLRq_TL_2_23*cos(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*vTLRd_TL_2_23*sin(delta_G23)*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*Rkd_G23*iRd_G23*(Laf_G23^2 - LF_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RF_G23*iF_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*Laq_G23*iRq_G23*omega_G23*(LF_G23*Lad_G23 - Laf_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
diRq_G23dt = (377*LSq_G23*Rkq_G23*iRq_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - 377*iSq_G23*((Laq_G23*RS_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (LSd_G23*Laq_G23*omega_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (377*Laq_G23*vTLRd_TL_2_23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - (377*Laq_G23*vTLRq_TL_2_23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) - 377*iSd_G23*((Laq_G23*RS_G23*cos(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23) + (LSd_G23*Laq_G23*omega_G23*sin(delta_G23))/(Laq_G23^2 - LRQ_G23*LSq_G23)) - (377*Laf_G23*Laq_G23*iF_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23) - (377*Lad_G23*Laq_G23*iRd_G23*omega_G23)/(Laq_G23^2 - LRQ_G23*LSq_G23);
diF_G23dt = 377*iSq_G23*((RS_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (LSq_G23*omega_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - 377*iSd_G23*((RS_G23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (LSq_G23*omega_G23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23)) - (377*vR_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*vTLRq_TL_2_23*cos(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*vTLRd_TL_2_23*sin(delta_G23)*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*RF_G23*iF_G23*(Lad_G23^2 - LRD_G23*LSd_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) - (377*Rkd_G23*iRd_G23*(LSd_G23*Ldf_G23 - Lad_G23*Laf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23) + (377*Laq_G23*iRq_G23*omega_G23*(LRD_G23*Laf_G23 - Lad_G23*Ldf_G23))/(LF_G23*Lad_G23^2 + LRD_G23*Laf_G23^2 + LSd_G23*Ldf_G23^2 - LF_G23*LRD_G23*LSd_G23 - 2*Lad_G23*Laf_G23*Ldf_G23);
ddelta_G23dt = 377*omega_G23 - 377;
domega_G23dt = -(B_G23*omega_G23 - tauL_G23 + iSd_G23*vTLRd_TL_2_23 + iSq_G23*vTLRq_TL_2_23)/(2*H_G23);
diLd_L2dt = 377*dphidt*iLq_L2 + (377*(vTLLd_TL_2_23 - (PL_L2*iLd_L2)/(PL_L2^2 + QL_L2^2))*(PL_L2^2 + QL_L2^2))/QL_L2;
diLq_L2dt = (377*(vTLLq_TL_2_23 - (PL_L2*iLq_L2)/(PL_L2^2 + QL_L2^2))*(PL_L2^2 + QL_L2^2))/QL_L2 - 377*dphidt*iLd_L2;
dvTLLd_TL_2_23dt = 377*dphidt*vTLLq_TL_2_23 - (377*(iLd_L2 + iTLMd_TL_2_23))/CTL_TL_2_23;
dvTLLq_TL_2_23dt = - (377*(iLq_L2 + iTLMq_TL_2_23))/CTL_TL_2_23 - 377*dphidt*vTLLd_TL_2_23;
diTLMd_TL_2_23dt = 377*dphidt*iTLMq_TL_2_23 - (377*(vTLRd_TL_2_23 - vTLLd_TL_2_23 + RTL_TL_2_23*iTLMd_TL_2_23))/LTL_TL_2_23;
diTLMq_TL_2_23dt = - 377*dphidt*iTLMd_TL_2_23 - (377*(vTLRq_TL_2_23 - vTLLq_TL_2_23 + RTL_TL_2_23*iTLMq_TL_2_23))/LTL_TL_2_23;
dvTLRd_TL_2_23dt = (377*(iSd_G23 + iTLMd_TL_2_23))/CTL_TL_2_23 + 377*dphidt*vTLRq_TL_2_23;
dvTLRq_TL_2_23dt = (377*(iSq_G23 + iTLMq_TL_2_23))/CTL_TL_2_23 - 377*dphidt*vTLRd_TL_2_23;
dx = [diSd_G23dt
diSq_G23dt
diRd_G23dt
diRq_G23dt
diF_G23dt
ddelta_G23dt
domega_G23dt
diLd_L2dt
diLq_L2dt
dvTLLd_TL_2_23dt
dvTLLq_TL_2_23dt
diTLMd_TL_2_23dt
diTLMq_TL_2_23dt
dvTLRd_TL_2_23dt
dvTLRq_TL_2_23dt
];
end
iSd_G23 = x(:,1);
iSq_G23 = x(:,2);
iRd_G23 = x(:,3);
iRq_G23 = x(:,4);
iF_G23 = x(:,5);
delta_G23 = x(:,6);
omega_G23 = x(:,7);

figure(1);
subplot(2,1,1)
plot(t,iSd_G23,'b',t,iSq_G23,'r');
title('Stator Currents of G1');
legend('Id','Iq');
xlabel('Time in seconds');
ylabel('Currents (in p.u)');

subplot(2,1,2)
plot(t,iRd_G23,'b',t,iRq_G23,'r',t,iF_G23,'k');
title('Rotor Currents of G1');
legend('iD','iQ','iF');
xlabel('Time in seconds');
ylabel('Currents (in p.u)');

figure(2);
plot(t,delta_G23,t,omega_G23)
title('Rotor Mechanical states of G1')
xlabel('Time (in seconds)');
ylabel ('in p.u.')
legend('Rotor Relative angle','Rotor angular frequency');
save('DataSMTLUnit.mat');
end
